# Electrode Boilers of ZAO "Firma Galan". Operating Manual

<!-- page 1 -->

![Cover](images/p01_cover.jpg)

**GALAN ™ GALAN**
WARMWORLD · THE WORLD OF WARMTH

**ELECTRODE WATER HEATING BOILERS**

**OPERATING MANUAL**
on the application and operation of electrode boilers in heating systems

| OCHAG | GEYSER | VULKAN |
|---|---|---|
| __6__ kW *(hand-circled)* | ___ kW | ___ kW |

RUS · Voluntary certification (RST mark)

---

<!-- page 3 -->
## Contents

| Chapter | Page |
|---|:---:|
| Introduction | 4 |
| Technical specifications of ZAO "Firma Galan" boilers | 7 |
| Boiler design | 9 |
| Advantages of electrode boilers | 10 |
| Recommended supply set | 13 |
| Installation (mounting) of the electrode boiler in the heating system | 14 |
| Strictly prohibited | 17 |
| Electrical wiring of the boilers (automation) | 18 |
| Filling the heating system with heat-transfer fluid | 24 |
| Carrying out the adjustment (correction) | 26 |
| Switching on the boiler | 29 |
| Preventive maintenance and repair work. Flushing the system | 30 |
| Boiler repair | 31 |
| Visual monitoring of boiler operation | 33 |
| Annual work ensuring electrical safety and reliability of automation equipment | 35 |
| Fire safety | 36 |
| Transport and storage of electrode boilers | 36 |
| Possible faults in the heating system and how to remedy them | 37 |

---

<!-- page 4 -->
This manual contains a number of basic details on the practical use of electrode boilers in heating systems. Unrivalled in their overall economic and technical efficiency, including efficiency (KPD), ease of installation and repair, the cost of heating 1 m³ of premises, the material intensity per 1 kW of boiler output, etc., electrode boilers continue to expand confidently in both the areas and the scale of their use.

This manual has been prepared for specialists in installing electrode boilers and automatic control and monitoring systems, commissioning, maintenance and repair, and also for boiler owners.

We would be grateful to anyone who sends their comments and suggestions on this manual to ZAO "Firma Galan".

All rights reserved. No part of this manual may be reproduced in any form without the written permission of ZAO "Firma Galan", the copyright holder.

## Introduction

The electrode boiler is one of the most advanced and widely used achievements in energy-saving heating equipment and, as many years of successful operation have shown, a simple, reliable and safe product to use. It is the result of applying, for peaceful purposes, one of the best achievements of the domestic defense industry. The efficiency of electrode boilers reaches 98%. For many years, Galan boilers have been successfully used in practically every region of Russia and in countries near and far abroad.

---

<!-- page 5 -->
## Dear customer!

To make full use of the advantages of our boilers and avoid possible unpleasant mistakes when designing the heating system, installing the boiler, starting it up and operating it, as well as in its intended use, we strongly ask you to read this manual carefully in advance. It contains information on the specifications, design, operating principle, application and installation rules of the boiler, certain basic requirements for the installation of the heating system, operation, repair, safety measures, and the preparation and keeping of working documentation, etc.

The boilers are intended for heating residential houses, including cottages, garden houses, multi-storey apartment buildings, garages, baths, premises and buildings for municipal and household, retail, public, industrial and agricultural use, and other structures where there is no central heating or where it is inefficient.

The flow-through electric electrode heating boilers of ZAO "Firma Galan" of the "Ochag", "Geyser" and "Vulkan" series (hereinafter: boiler) are used only in closed heating systems, without drawing hot water from the system for domestic, industrial or any other purposes, with natural and forced (with a circulation pump) circulation of the heat-transfer fluid, and with the recommended most economical operating mode: a temperature at the boiler inlet of 35÷45°C.

These boilers were developed by ZAO "Firma Galan" and are produced only in Russia.

The set temperature in the heated premises is maintained by the automation, including the temperature controller.

Operating mode: continuous.

---

<!-- page 6 -->
The following conditions are necessary for normal operation of the boiler:

- temperature of the room in which the boiler is installed: limit range from +7°C to +40°C; working range from +10°C to +35°C, unless other requirements apply;
- relative air humidity at 20°C: not more than 75%;
- environment: non-explosive, containing no aggressive gases or vapors that destroy metal and insulation, and no industrial dust in quantities that would destroy or disrupt the operation of the boiler.

There are no combustible materials in the design of the boilers, so our boilers are fire-safe.

Technical specifications (TU) for the boilers: TU3468-0001-17289826-12;

Ordering designation: Electrode boiler "Galan-xxxx No." (xxxx: name of the boiler).

Note: No.: boiler output according to Table No. 1.

Example: Electrode boiler "Galan-Ochag 6" (boiler name "Ochag", output 6 kW).

**All boilers of the "Ochag", "Geyser" and "Vulkan" series listed in Table No. 1 are certified.**

**Certificate of conformity No. ROSS RU.ME71.H00215.**

**Certification body: OS EI ANO ET 109052, Moscow, Nizhegorodskaya St., 29.**

**Voluntary certification.**

---

<!-- page 7 -->
## Technical specifications of ZAO "Firma Galan" boilers

| No. | Boiler characteristics | Boiler model | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|
| | | Ochag-2 | Ochag-3 | Ochag-5 | Ochag-6 | Geyser-9 | Geyser-15 | Vulkan-25 | Vulkan-36 | Vulkan-50 |
| 1. | Volume of the heated room (m³) | 80 | 120 | 175 | 200 | 340 | 550 | 850 | 1200 | 1650 |
| 2. | Rated power consumption (kW) | 2 | 3 | 5 | 6 | 9 | 15 | 25 | 36 | 50 |
| 3. | Rated voltage +-10% (V) | 220 | 220 | 220 | 220 | 380 | 380 | 380 | 380 | 380 |
| 4. | Maximum boiler current per phase (A), frequency 50 Hz | 9.1 | 13.7 | 22.7 | 27.3 | 13.7 | 22.7 | 37.9 | 2x27.3 | 2x37.9 |
| 5. | Rated current of the automation. Electromechanical version (A) | 10 | 16 | 25 | 32 | 3x16 | 3x25 | 3x40 | 2x3x32 | 2x3x40 |
| 6. | Cross-section of the copper conductor of the connection wire (mm²): 380 V | 4 | 4 | 4 | 6 | | | | | |
| | 220 V | | | | | 4 | 4 | 6 | 2x6 | 6 |
| 7. | Recommended volume of heat-transfer fluid in the heating system (l) | 20-40 | 25-50 | 30-60 | 35-70 | 50-100 | 100-200 | 150-300 | 200-400 | 300-500 |
| 8. | DN of the coupling for connecting the boiler to the heating system (mm). Diameter of the boiler's "Inlet" and "Outlet" connections (mm) | 25 | 25 | 25 | 25 | 32 | 32 | 32 | 32 | 32 |

**Table 1**

<!-- note: in row 6, the cells under Ochag are filled in on the "380 V" row, and those under Geyser and Vulkan on the "220 V" row, as in the original -->

---

<!-- page 8 -->
**Table 1 (continued)**

| No. | Boiler characteristics | Boiler model | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|
| | | Ochag-2 | Ochag-3 | Ochag-5 | Ochag-6 | Geyser-9 | Geyser-15 | Vulkan-25 | Vulkan-36 | Vulkan-50 |
| 9. | Protection class against electric shock | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 |
| 10. | Degree of protection against moisture | IP X 3, splash-proof | | | | | | | | |
| 11. | Length (mm) | 315 | 315 | 315 | 315 | 360 | 410 | 460 | 570 | 570 |
| 12. | Weight (kg) | 1.5 | 1.55 | 1.6 | 1.65 | 5.0 | 5.3 | 5.7 | 11.0 | 11.5 |

For all electrode boilers manufactured by ZAO "Firma Galan" and listed in this table, of the "Ochag", "Geyser" and "Vulkan" series, only the following may be used as heat-transfer fluid:

- "Argus-Galan" low-freezing liquid, freezing point minus 40°C. Service life at least 5 years, warranty period 1 year. Special components are added that prevent foaming and corrosion and the formation of scale (hereinafter: LF liquid);

- drinking water (SanPiN 2.1.4.559-96), distilled water, melted snow water, rainwater (filtered), with a specific electrical resistivity (hereinafter: resistivity) of at least 3000-3200 Ω·cm at 15°C;

**WARNING!**

**It is strictly forbidden to use as heat-transfer fluid any low-freezing liquids (antifreezes) not intended for electrode boilers, for example "TOSOL", "Arktika", "Tvoy Dom", etc.**

ZAO "Firma Galan" continuously improves its boilers, so their specifications may differ slightly from those given in this table.

---

<!-- page 9 -->
## Boiler design

Depending on their output, ZAO "Firma Galan" produces two groups of boilers, single-phase and three-phase:

- single-phase: "Ochag-2", "Ochag-3", "Ochag-5" and "Ochag-6";
- three-phase: "Geyser-9", "Geyser-15", "Vulkan-25", "Vulkan-36", "Vulkan-50".

**Single-phase boilers consist of:**

- a metal body with inlet and outlet connections for the heat-transfer fluid and a flange for mounting the electrode assembly. The body also serves as the second electrode and as the ionization chamber;
- an electrode assembly consisting of a flange with a rod electrode, a current lead and a hermetically sealed through-insulator. On the flange of single-phase boilers, at the bottom, there is a central terminal for the phase, and on the side a terminal for the neutral wire and a terminal for the earth wire;
- a protective cover.

**Three-phase boilers consist of:**

- a metal body with inlet and outlet connections for the heat-transfer fluid. The body also serves as the ionization chamber;
- a base on which 4 or 7 electrodes are mounted, depending on the boiler output, with current leads and hermetically sealed through-insulators;
- a terminal group with a protective cover.

The operating principle of all the boilers is the same and is described below.

---

<!-- page 10 -->

## Advantages of electrode boilers

ZAO "Firma Galan" boilers are produced exclusively in Russia (8 models, Table 1). They are not only cheaper than boilers of all other types with comparable output, including foreign ones, but also have a number of very significant advantages:

Considerable energy savings thanks to the extremely high efficiency of electrode boilers, which reaches 98%, much higher than that of existing heating boilers of other types. This is achieved by converting electrical energy directly into heat in the heat-transfer fluid itself: as electric current passes through the fluid, the molecules are ionized, the temperature and conductivity of the fluid rise, the current flowing from electrode to electrode increases, and the boiler quickly reaches its rated output.

Savings of 20% to 40% of the energy consumed, thanks to the rapid response of electrode boilers and the use of automation: the electronic temperature controllers of ZAO "Firma Galan", "Navigator" and "Komfort", remote control over the cellular network, "Galan-GSM", and also the electromechanical version of the automation (MRT-15).

---

<!-- page 11 -->

Simple installation, small dimensions and low weight of electrode boilers. For example, a boiler with an output of 6 kW weighs 1.65 kg, and one with 25 kW weighs 5.7 kg.

Our boilers can be built into previously installed heating systems (provided our recommendations are strictly followed), including as a second, backup boiler (parallel connection of the boiler), Fig. 3. The output of the backup boiler must match the size of the heated premises, the quality of their thermal insulation and the volume of heat-transfer fluid in the heating system (Table 1).

If a backup boiler is installed in an existing heating system, it is necessary to:

- thoroughly flush the system using the corrosion inhibitor "Galan-Protector";
- filter the heat-transfer fluid;
- take measures to prevent contaminants from the heating system from entering the boiler: install filters.

It is possible to multiply the output of the heating system many times over (in line with the increase in the volume of heated premises) by connecting a large number of boilers in parallel. For example, connecting 8 boilers of 25 kW each increases the output of the heating system to 200 kW (Fig. 2).

---

<!-- page 12 -->

**Electrode boilers must not be used:**

- for "direct" water heating, when water from a pond, artesian well, well, water mains, river, etc. is fed "directly" into the boiler. Our boilers are intended for use in closed heating systems, in which the water circulates in closed loops. The water used as heat-transfer fluid must exactly match the nameplate data of the boiler, otherwise the boiler will fail. Water also may not be drawn off from the heating system for domestic hot water supply;
- for "warm floor" heating, since the temperatures required in this case are significantly lower than the optimal operating temperatures of an electrode boiler. For this reason the boiler does not reach its nameplate output. For "warm floors" we therefore recommend the highly reliable modern TEN-type (tubular electric heater) boilers Ochag-Turbo, Geyser-Turbo and Vulkan-Turbo, manufactured by ZAO "Firma Galan".

**Not recommended:**

- the use of electrode boilers in heating systems with large-volume radiators: radiators made of large-diameter pipes, cast-iron radiators, etc. In this case it is also recommended to use TEN-type boilers Ochag-Turbo, Geyser-Turbo or Vulkan-Turbo, manufactured by ZAO "Firma Galan".

If, however, due to circumstances you have no other option and you use an electrode boiler, the volume (quantity) of heat-transfer fluid filled into the system must match the output of the boiler (Table 1). In addition, if cast-iron radiators are used, a coarse filter and a mud trap (sediment separator) must be fitted in the "return" line, to prevent the situation,

---

<!-- page 13 -->

in which residues of core sand from the internal cavities of the heating radiators get into the boiler with the heat-transfer fluid and put it out of order. For the same purpose, cast-iron radiators must be thoroughly flushed before they are installed in the system.

## Recommended supply set

Boiler, assembled: 1 pc.

Operating manual for electrode boilers in heating systems: 1 pc.

\*Automation system: 1 set

\*\* Operating manual for the automation: 1 copy

Packaging: 1 pc.

**Note:**

\*The main control device recommended by ZAO "Firma Galan" is the two-channel electronic temperature controller "Navigator". At the customer's option, electrical equipment may be installed in accordance with the wiring diagrams below.

**The boiler is not covered by the warranty if it was purchased without this automatic control and monitoring system.**

The cost of the automatic control and monitoring system is not included in the price of the boiler.

\*\* Except for the manual for the electromechanical version of the automation, as it is an integral part of this manual.

The composition of this version of the automation offered to the customer may change.

---
<!-- page 14 -->

## Installation (mounting) of the electrode boiler in the heating system

**Designs for heating systems, installation of the boilers and automation, connection to the electricity network (including earthing), commissioning, repair, inspection of the condition and testing must be carried out by an organization (firm) that holds the appropriate license for such work.**

When carrying out the work listed above, preparing the documentation for the heating system, and operating it, the following must be observed:

- "Interindustry Rules for the Construction of Electrical Installations" (PUE, Electrical Installation Code);
- "Rules for the Technical Operation of Consumer Electrical Installations" (PTE);
- "Safety Rules for the Operation of Electrical Installations";
- "Rules for the Construction and Safe Operation of Electric Boilers and Electric Boiler Houses";
- this operating manual.

The relevant SNiP standards and the "Fire Safety Rules of the Russian Federation" must also be observed.

**Connecting the boilers, installing automatic control of the heating systems and their maintenance, including repair, require electricians or instrumentation and automation (KIPiA) specialists of appropriate qualification, certified and authorized to work on electrical installations up to 1000 V, with an electrical safety group of no less than 3. Installing, operating and repairing the heating systems requires heating engineering specialists.** The specialists mentioned above must know the "Rules for the Construction and Safe Operation of Electric Boilers and Electric Boiler Houses" and this operating manual.

---

<!-- page 15 -->

When working with the corrosion inhibitor, LF liquid, flushing agents and surface cleaning agents, know and follow the rules for their safe use.

**After completing the work listed above, the organization (firm) that carried it out makes an entry in the Register (Appendix No. 2), which is certified by the signature of the responsible executive and the stamp of that organization.**

**Attention! The warranty obligations apply to a boiler installed in accordance with the requirements above, with the work properly documented. The warranty does not apply to a boiler installed not according to the design, by an unauthorized organization, or by uncertified specialists.**

Visual monitoring of the boiler's operation may be carried out by persons not younger than 18 years old who have received the appropriate briefing, know this manual, the design of the boiler and the rules for safely monitoring its operation.

**Connection of the boilers to the electricity network of the energy supply company.**

If the allocated power is insufficient, the connection of the boiler is arranged in the established manner.

It should be noted that this connection procedure applies to electric boilers of all other types as well, and is not a feature specific to electrode boilers.

**Earthing.**

By the time the boiler is installed, the earthing of the heating system must already be fully completed and tested. The earthing resistance of the boiler and the heating system must not exceed

---

<!-- page 16 -->

4 Ω. Copper conductor with a cross-section of 4-6 mm² is used as the earthing conductor (Table No. 1).

Protective earthing must comply with the PUE and the "Rules for the Construction and Safe Operation of Electric Boilers and Electric Boiler Houses".

All exposed conductive parts of the boiler and the heating system, including the metal pipelines of the cold ("return") and hot heat-transfer fluid, must be earthed.

The point where the earthing conductors enter the building or structure must be marked with an identification sign.

**Earthing electrodes**

Earthing electrodes must meet the requirements of the PUE.

The design and construction of the earthing electrode must ensure the required earthing resistance of the boiler and the heating system, not more than 4 Ω.

The period for periodic inspection of the condition of the earthing electrode is 12 years.

Corrosion wear must not exceed 50%.

It is forbidden to paint the earthing structure or to protect it from corrosion with removable or permanent dielectric coatings, for example plastic or rubber sleeves or covers.

**Installation (mounting) of the boiler in the heating system.**

Before installation, inspect the boiler and check that it is complete.

The boiler is installed in the heating system strictly vertically. The terminal group (current leads of the boiler) for connection to the electricity network, protected from external influences and accidental contact by a protective cover (cap), must be located at the bottom. **The boiler connections are joined to the heating system pipelines by means of plumbing couplings with a DN not smaller than the DN of the boiler connections**

---

<!-- page 17 -->

**and in accordance with the design.** If plastic pipes are used in the system, the first 2-2.5 meters of pipe after the boiler outlet must be replaced with non-galvanized ("black") metal pipes.

The design of the heating system must provide for the following:

• the boiler must be installed as low as possible relative to the heating radiators, since this increases the pressure at the boiler outlet. A vertical clearance between the boiler and the floor should preferably be provided, sufficient for the electrode group to be freely removed from the boiler and for its internal surfaces to be inspected and cleaned. The diameter of the vertical riser above the boiler, like the diameters of all pipelines of the heating system, must strictly follow the design of your heating system. The height of the vertical riser above the boiler must be not less than 2 m. This is one of the prerequisites for not using a circulation pump. During installation, the boiler must be fixed to the wall, regardless of how it is connected to the heating system.

Figs. 1, 2 and 3 show some basic schematic layouts of heating systems.

For ease of servicing the heating system, install shut-off valves on the pipeline immediately after the expansion tank and before the boiler inlet connection (see Figs. 1, 2 and 3).

When installing a closed-type heating system, shut-off fittings may be installed before the expansion tank, provided there is a safety group directly after the boiler. In this case, a closed-type expansion tank is recommended to be installed on the return line before the boiler.

## Strictly prohibited

Installing any valve or any shut-off or regulating fitting on the section of pipeline between the boiler outlet connection and the expansion tank of an open-type heating system.

---

<!-- page 18 -->

## Electrical wiring of the boilers (automation).

Three-phase boilers are connected to a 4-wire, three-phase electricity network with a voltage of 380 V and an industrial frequency of 50 Hz: N, neutral conductor, and PE, protective earth conductor. The N and PE conductors are separate. Single-phase boilers are connected to a single-phase network with a voltage of 220 V: N, neutral conductor, and PE, protective earth conductor. The N and PE conductors are separate. Make the connection to the electricity network according to the design of your heating system and in accordance with the automation system of ZAO "Firma Galan" that you have selected. **Observing "phase - neutral - earth" is mandatory.** All connecting wires must have the same cross-section, not less than that given in Table No. 1 (electromechanical version of the automation) for your boiler, or in the manual for the electronic heating system automation that you have selected.

---

<!-- page 19 -->

![Fig. 1 Heating system with upper distribution](images/p19_fig1_upper_distribution.jpg)

Fig. 1 Heating system with upper distribution.

**Drawing legend (Fig. 1):** 1 - electrode boiler; 2 - radiator; 3 - expansion tank; A - vertical riser above the boiler; air; 25 cm; DN 32; slope 3-5 mm per running meter. The labels on the drawing itself are in Russian.

![Fig. 2 Parallel connection](images/p19_fig2_parallel_connection.jpg)

Fig. 2 Parallel connection.

**Drawing legend (Fig. 2):** 1 - electrode boiler (four units); 3 - expansion tank; air; 25 cm; slope 3-5 mm per running meter. The labels on the drawing itself are in Russian.

---

<!-- page 20 -->

![Fig. 3 Connection of a backup electrode boiler](images/p20_fig3_reserve_boiler.jpg)

Fig. 3 Connection of a backup electrode boiler.

**Drawing legend (Fig. 3):** 3 - expansion tank; 4 - backup electrode boiler; 5 - main boiler operating on solid, liquid or gaseous fuel; A - vertical riser above the boiler; air; 25 cm; DN 32; slope 3-5 mm per running meter. The labels on the drawing itself are in Russian.

| Ref. No. | Name of equipment |
|---|---|
| 1. | Electrode boiler. |
| 2. | Radiator. |
| 3. | Expansion tank. |
| 4. | Backup electrode boiler. |
| 5. | Main boiler operating on solid, liquid or gaseous fuel. |

## Symbols

![Symbol key](images/p20_legend_symbols.jpg)

The symbols on the drawing are graphic only, with no text. Their meanings are listed below.

- clip-on thermostat (hereinafter: sensor);
- valve;
- filter (sediment separator, "mud trap", mechanical);
- valve for draining the heat-transfer fluid from the system;
- air bleed valve;
- circulation pump. Output 70 or 100 W;

A - vertical riser above the boiler, height not less than 2 m, DN 40 - DN 32.

---

<!-- page 21 -->

When using the remote GSM control and monitoring system "Galan-GSM", the electronic temperature controllers "Navigator" and "Komfort", or the electromechanical version, strictly follow the wiring diagrams given in the operating manual. Precisely observe the requirements for operation, installation and safety. The "Inlet" temperature sensor is installed on the return line ("obratka") after the last radiator of the system, but no more than 5 m from the automation unit. The "Outlet" sensor is installed on the pipeline leaving the boiler (vertical riser), at a distance of 30 cm from the boiler outlet (from the boiler connection). The sensors are installed on metal sections of the pipelines to reduce measurement errors.

The temperature control range of the "Navigator" controller is 10÷90°C for the temperature at the boiler outlet (Outlet sensor) and 10÷60°C at the boiler inlet (Inlet sensor). The recommended optimal operating temperatures of the heat-transfer fluid are 35-45°C at the boiler inlet and 70-80°C at the boiler outlet (safety cut-off temperature).

With the "Komfort" and "Galan-GSM" controllers, the air temperature in the heated room is measured directly, which significantly increases the efficiency of the heating system and the comfort of the heated premises. For wiring the low-voltage part of the automatic control of the heating system (connections to the circulation pump and sensors), use copper wire with a cross-section of 0.5-2.5 mm² (copper). The wire grade must be specified in the design of your heating system and in the documentation for the automation equipment. If you use multi-core copper wire, fit a cable lug, but do not tin the end of the wire, as this may cause poor contact.

**Electrical wiring diagrams for the two-channel electronic temperature controller "Navigator" are given in the operating manual for the "Navigator".**

---

<!-- page 22 -->

## Electromechanical version of the automation.

For boilers with an output of up to 15 kW, the use of the MRT-15 mechanical temperature controller is recommended. The wiring diagram is given in the passport of the unit.

• Connect the boiler to the electricity network according to the type and output of your boiler (one of wiring diagrams No. 1 or No. 2). The "Inlet" temperature sensor is normally installed on the return line. The "Outlet" temperature sensor is installed on the pipeline leaving the boiler, at a distance of 30 cm from the boiler.

• The sensors are connected with multi-core copper wire with a cross-section of 0.5-2.5 mm² (copper). The sensors are installed on metal sections of the pipelines to reduce measurement errors.

The protective circuit breaker is used to switch the boiler's power supply on and off, and also acts as an automatic protective device against current overloads.

The button on the body of the magnetic starter is used to switch the thermal relay on and off. During normal operation of the boiler's power circuit it is permanently in the on (pressed-in) position. If it trips, this means that the current drawn has exceeded the rated value, due to a fault in the boiler, in the wiring, or because the electrical resistivity of the water has fallen significantly below 3100 Ω·cm at 15°C. The thermal relay is switched on by pressing the button.

a. Set the recommended temperature at the boiler "outlet" to 65°C÷75°C.

b. Set the required temperature at the boiler "inlet". This value depends on the volume of the room, the quality of the room's thermal insulation, etc., and as a rule is 35°C÷45°C.

---
<!-- page 23 -->

To the boiler temperature controller

![Fig. 4 Wiring diagram of single-phase electrode boilers](images/p23_fig4_single_phase.jpg)

Fig. 4 Wiring diagram of single-phase electrode boilers of the types Ochag-2, Ochag-3, Ochag-5 and Ochag-6.

**Drawing legend (Fig. 4):** Neutral N; Phase L; Earth PE; to the boiler temperature controller. The labels on the drawing itself are in Russian.

![Fig. 5 Wiring diagram of three-phase boilers Geyser-9, Geyser-15, Vulkan-25](images/p23_fig5_three_phase_geyser.jpg)

Fig. 5 Wiring diagram of three-phase boilers of the types Geyser-9, Geyser-15 and Vulkan-25.

**Drawing legend (Fig. 5):** terminals L1, L2, PE (protective earth conductor, earth symbol), N (neutral), L3. The drawing has no Russian labels; it uses only the terminal designations.

![Fig. 6 Wiring diagram of three-phase boilers Vulkan-36, Vulkan-50](images/p23_fig6_three_phase_vulkan.jpg)

Fig. 6 Wiring diagram of three-phase boilers of the types Vulkan-36 and Vulkan-50.

**Drawing legend (Fig. 6):** terminals N, L2', L3, L1', PE, L2, L3', L1. The drawing has no Russian labels; it uses only the terminal designations.

---

<!-- page 24 -->

## Filling the heating system with heat-transfer fluid

Your heating system is assembled. The boiler and the automatic control system are installed, and the system has been connected to the electricity network and earthed. There is no dirt or corrosion in the heating system. In this case the system is filled with heat-transfer fluid without preliminary flushing. The following conditions must be observed:

- the heating system must be disconnected from the electricity network during any filling of water or LF liquid into the system. Accidental connection to the electricity network must be ruled out;
- immediately after the heat-transfer fluid is poured into the system, check the system for tightness. Any leaks are not permissible.

Filling with the "Argus-Galan" LF liquid or with water is possible (Table No. 1).

Water as a heat-transfer fluid has a number of undoubted advantages, such as availability, low cost, environmental friendliness and good thermophysical properties. At the same time, water has drawbacks such as corrosion of the heating system, the possible need to adjust the specific electrical resistivity of the water during the heating season, and the need for annual repair of the boiler. Therefore, while not rejecting the use of water as a heat-transfer fluid, we recommend that you use the modern LF liquid "Argus-Galan" as the heat-transfer fluid.

### "Argus-Galan" LF liquid.

To increase the reliability and economic efficiency of the heating system, a universal low-freezing liquid, "Argus-Galan", with a freezing point of -40°C has been developed.

Special components have been added to the LF liquid to prevent foam and scale formation in the heating system, as well as components that dissolve existing scale and slow down the corrosion process.

---

<!-- page 25 -->

The use of LF liquid protects the heating system against "freezing" in the event of a sudden power cut, and greatly simplifies the maintenance of the heating system, since its parameters and properties fully meet the requirements of a heating system with an electrode boiler. It also significantly improves the economic and operational indicators, including:

- commissioning work takes less time and is simpler;
- stable operation of the heating system is ensured;
- the costs of maintaining the system are reduced.

Filling the heating system with LF liquid.

There is no dirt or corrosion in the system.

A measured quantity of LF liquid is poured into the system through the drain valve using a "Malysh"-type pump or a similar device. Filling the expansion tank to 1/3 of its volume, after air has been bled from the system, is considered normal.

**Use of water as the heat-transfer fluid.**

The specific electrical resistivity (hereinafter: resistivity) of the initial water (Table No. 1) may differ from the value required for the boiler to operate at its nameplate output, so it may be necessary to change it either up or down (hereinafter: adjustment). The adjustment ("setting") of the resistivity is carried out after the system has been filled with water, by adding a solution of table salt to the water, or water with a high resistivity, so as to reach the table values of the starting (inrush) current and the maximum current (Table No. 4) at specified return temperatures (hereinafter: "Inlet"). The instructions of this manual must be followed most strictly:

---

<!-- page 26 -->

- the temperature at the boiler inlet (Inlet sensor) must be 15°C÷20°C;
- the boiler must not be switched on for longer than 30 seconds.

**Carrying out the adjustment of the water conductivity.**

Switch on the boiler, and 30 seconds later, at a return temperature of 15°C÷20°C, measure the starting (inrush) current with an ammeter or a current clamp. Switch off the boiler. Three situations are possible: the starting (inrush) current is lower or higher than the value given in Table No. 4 for your boiler, or equal to the table value.

Table 4

| No. | Model (boiler name) | Output, kW | Voltage, V | Number of phases | Starting (inrush) current of the boiler at a return temperature of 15°C, A | Maximum boiler current in steady-state operation at a return temperature of 60°C, A |
|---|---|---|---|---|---|---|
| 1 | "Ochag-2" | 2 | 220 | 1ph | 4 | 9.1 |
| 2 | "Ochag-3" | 3 | 220 | 1ph | 5 | 13.7 |
| 3 | "Ochag-5" | 5 | 220 | 1ph | 10-12 | 22.7 |
| 4 | "Ochag-6" | 6 | 220 | 1ph | 15-18 | 27.3 |
| 5 | "Geyser-9" | 9 | 380 | 3ph | 6-8 A per phase | 13.7 A per phase |
| 6 | "Geyser-15" | 15 | 380 | 3ph | 8-10 A per phase | 22.7 A per phase |
| 7 | "Vulkan-25" | 25 | 380 | 3ph | 12-15 A per phase | 37.9 A per phase |
| 8 | "Vulkan-36" | 36 | 380 | 3ph | 18-24 A per phase | 54.6 A per phase |
| 9 | "Vulkan-50" | 50 | 380 | 3ph | 24-30 A per phase | 75.8 A per phase |

---

<!-- page 27 -->

*If the measured starting (inrush) current is lower than the value given in Table No. 4 for your boiler, the starting current is corrected as follows:*

- prepare a solution of pure table salt: dissolve 1 teaspoon of salt in 200 g of hot water. This is the approximate quantity for 100 liters of water poured into the system. Depending on the difference between the measured starting current and its table value (Table No. 4) for your boiler and its output, and on the quantity of water in the system, determine the single dose of salt solution to be added to 20 liters of water drained from the system. Mix thoroughly. Using a "Malysh"-type pump, pour the mixture back into the system through the drain valve. Then drain another 20 liters from the system, without adding salt solution, and pour it back into the system. Run only the circulation pump for 20-30 minutes. The running time of the pump also depends on the size of the heating system and the volume of water in it. This is needed to equalize the water parameters throughout the whole volume of the heating system.

Then switch on the boiler and measure the starting (inrush) current 30 seconds after switching on, at a return temperature of 15°C-20°C. Switch off the boiler and compare the measured current with the value given in Table No. 4 for your boiler. If the starting (inrush) current differs from the value in Table No. 4, repeat the adjustment of the specific electrical resistivity. The temperature at the boiler inlet must be 15°C÷20°C during this. Once these values match, the heating system must be switched on. After the temperature at the "Inlet" sensor reaches 60°C, measure the maximum current and compare it with the value in Table No. 4. If necessary, carry out further adjustment of the water's specific electrical resistivity using the method above. Note that the starting current value is only indicative (a rough target) and serves to simplify the adjustment of the water's specific electrical resistivity. The final criterion is the equality of the boiler's maximum current, when the temperature at the boiler inlet (Inlet sensor) reaches 60°C, with the value given in Table No. 4, after which the resistivity adjustment is complete.

---

<!-- page 28 -->

*If the measured starting (inrush) current is higher than the value given in Table No. 4 for your boiler,* water with a resistivity significantly above the nameplate value must be added to the heating system. Such water is distilled water, as well as clean, impurity-free, filtered rain or melted snow water. Drinking tap water with a high resistivity (Table No. 1) may also be used, but only boiled. The quantity of water to be added depends on the volume of water poured into the system. The procedure for pouring in water with a high resistivity is exactly the same as when the starting current or the maximum current is lower than the value given in Table No. 4 for your boiler, except that, instead of water with a salt solution, water with a high specific electrical resistivity is added to the water poured into the heating system. The quantity of high-resistivity water added to the system and the quantity of water drained from it at the same time must be equal.

*If the starting (inrush) current and the maximum current, once the corresponding temperatures of 15°C-20°C are reached at the "Inlet" sensor, are equal to the values given in Table No. 4 for your boiler, no adjustment of the specific electrical resistivity of the water poured into the system is carried out. If there is no circulation pump in the heating system, the following changes are made to the adjustment of the resistivity of the water poured into the system:*

- the change in resistivity throughout the whole volume of water poured into the system is achieved by increasing the number of single additions to the system and reducing the doses of salt solution, or of high-resistivity water, added to the system;
- a larger quantity of water is pumped into the expansion tank after each addition of water with salt solution or with high resistivity, using a "Malysh"-type pump;

---

<!-- page 29 -->

If the electrode boiler is used as a backup boiler (parallel operation, Fig. 3), **it is forbidden** for the main boiler to bring the heat-transfer fluid to the boil. This may change the specific electrical resistivity of the heat-transfer fluid and, as a consequence, cause failures of the electrode boiler or the automation.

## Switching on the boiler

Switch on the boiler, and keep the closest possible watch on the condition of the system until the first automatic switch-offs and switch-ons of the boiler.

It is not permissible to switch on the boiler if there is frozen heat-transfer fluid in the system or a risk of it freezing.

During commissioning, the temperature of the room in which the heating system is installed must be at least 15÷20°C.

If the heating system and the electrical wiring diagram, including the automation, are correctly installed, the system will begin to warm up.

If, in the initial period of operation, with "fresh" water as the heat-transfer fluid, the boiler's output gradually decreases, it is necessary to:

- remove the boiler from the system, disassemble it and clean the electrode surfaces and the inner surfaces of the boiler from the layer of deposits with insulating (dielectric) properties that has built up on them, then reassemble the boiler and install it in the system.

---

<!-- page 30 -->

## Preventive maintenance and repair work. Flushing the system

The purpose of this work is to ensure the reliable, efficient and long-term operation of the heating system. The work is carried out by qualified personnel, and the heating system must be disconnected from the electricity network.

**Preventive maintenance and repair work is carried out by a firm (organization) that holds the appropriate license for such work. The entry on the work performed is made by the contractor in the register of this manual and is certified by the signature of the person responsible for the work and the stamp of the organization. (Appendix No. 2)**

Preventive maintenance and repair work is carried out after the heating season. Its frequency and content are determined both by the type of heat-transfer fluid used in the heating system and by the defects identified during operation, inspection of the condition of the system and boiler, and repair.

**Heat-transfer fluid: water**

Every year, immediately after the end of the heating season, it is necessary to:

- cool the heating system down to room temperature;
- drain 20 liters of water from the system and dissolve in this quantity the dose of the corrosion inhibitor "Galan-Protector". The dose is determined at the rate of 1.5 liters (or 0.5 liters, depending on the concentration) of inhibitor per 100 liters of water. Mix thoroughly, then pour it into the system through the drain valve using a "Malysh"-type pump. Drain another 20 liters of water from the system and pour it back in without inhibitor, and so on until the system is completely filled with water containing the inhibitor.

---

<!-- page 31 -->

## Boiler repair

Dismantle the boiler from the heating system if it is otherwise impossible to remove the electrode group (electrode) from the boiler body, and also clean the inner surfaces of the body and make sure there are no defects.

During boiler repair it is necessary to:

• remove the electrode (for a single-phase boiler) or the electrode group (for a three-phase boiler) and inspect it for defects, such as cracks in the through-insulators, and determine the degree of electrode wear. If wear exceeds 40%, the electrode or electrodes must be replaced. This usually happens once every 3-5 years;

---

<!-- page 32 -->

• carefully clean the mating surfaces to ensure tightness, using sealing materials when assembling the boiler and during its further operation;

• clean the inner surfaces of the boiler body to a metallic shine and then carefully inspect them for defects, for example pitting corrosion;

• assemble the boiler. When assembling, strictly observe the alignment of the electrodes with each other and with the body, that is, the distance (gap) between the electrodes and the body, and between the electrodes, must be the same. Prevent any contamination from getting inside the boiler during assembly. Check for tightness.

Install the boiler strictly vertically in the heating system. Fill the heating system with heat-transfer fluid. The expansion tank must be filled to 1/3 of its volume.

After completing the work listed above, check the system for tightness, tighten the bolted and electrical connections of the boiler and automation, check the reliability of the earth connection and the earthing resistance, and carry out a trial start-up of the heating system. Rectify any defects identified, if there are any.

The person responsible for this work makes the corresponding entry in the Register of repair work performed, certifies it with their signature and the stamp of the firm (organization), stating its address and license (Appendix No. 2).

**Heat-transfer fluid: LF liquid "Argus-Galan".**

In this case, preventive maintenance and repair of the boiler during the off-season is carried out once every 3 years. This consists of an inspection, checking the tightness of the bolted and electrical connections, and checking the reliability of the earth connection.

---

<!-- page 33 -->

The procedure for preventive maintenance and repair work, except for flushing the system, which is not carried out, is similar to that described above for systems using water as the heat-transfer fluid, and must be carried out with the safety measures observed.

Flushing is not carried out because the "Argus-Galan" LF liquid contains components that prevent corrosion and the formation of scale and foam. Before repair, the boiler must be thoroughly flushed with water to remove the LF liquid, and the parts of the boiler must also be flushed after dismantling.

## Visual monitoring of boiler operation

This function may be performed by persons not younger than 18 years old who have received briefing on monitoring the boiler's operation, know the design of the boiler and have studied this manual.

When monitoring the boiler's operation, visually check the heat-transfer fluid level in the expansion tank, which indicates the amount of fluid in the system. Normally the tank should be filled to 1/3 of its volume. If the level of heat-transfer fluid in the expansion tank is below this, the specialist of the firm (organization) servicing the system must carry out one of two procedures, depending on whether water or low-freezing liquid is used as the heat-transfer fluid:

a). Heat-transfer fluid: water.

Top up the expansion tank to the normal level with distilled water, or clean, filtered rain or melted snow water, that is, water with a specific electrical resistivity significantly above 3100 Ω·cm.

b). Heat-transfer fluid: low-freezing liquid.

---

<!-- page 34 -->

Top up the expansion tank to the normal level with distilled water, or clean, filtered rain or melted snow water, that is, water with a specific electrical resistivity significantly above 3100 Ω·cm, and with low-freezing liquid in a 3:1 ratio. This work must be carried out only when the heating system is disconnected from the electricity network.

c). Cases requiring immediate disconnection of the boiler's electrical supply

The boiler must be disconnected immediately in the event of:

• absence of voltage;

• signs of smoke or steam, or unacceptable heating of the boiler and automation wires;

• leakage of heat-transfer fluid from the system;

• frozen heat-transfer fluid in the system;

• a fault in the earthing system;

• moisture appearing on the boiler body or on the automation devices;

• faults in the operation of the circulation pump.

**If a fault occurs in the heating system, immediately call the specialists of the firm (organization) that services your heating system to rectify it, and until they arrive, act according to the instructions you have received.**

**If there is a threat of the system freezing, drain the heat-transfer fluid (water) into clean containers.**

---

<!-- page 35 -->

## Annual work ensuring electrical safety and reliability of automation equipment

Every year, after the end of the heating season, work must be carried out to ensure the electrical safety and reliability of the automation equipment, regardless of whether water or LF liquid is used as the heat-transfer fluid (carried out with the system disconnected from the electricity network):

• check the reliability of the contacts of the earthing system and of the automation unit;

• check the electrical resistance of the heating system's earthing. It must not exceed 4 Ω;

• inspect the circuit breaker: clean off dust, check and tighten the terminal connections, check for mechanical sticking and check the contacts;

• check the magnetic starter: clean off dust, inspect, clean and tighten the terminal connections, check the condition of the contacts for mechanical sticking and magnetic adhesion;

• inspect the start buttons;

• inspect the installed automation equipment ("Istopnik", "Navigator", "Galan-GSM"): wipe off dust, check the contacts, the wiring and serviceability.

**The above work is carried out by electricians or KIPiA (instrumentation and automation) fitters authorized to work on electrical installations up to 1000 V, with an electrical safety group of no less than 3. After this work is completed, a trial start-up of the boiler is carried out. After the work is finished, the specialist responsible for it makes the corresponding entry in the Register of work performed, certifies it with their signature and the stamp of the firm (organization), stating its address and license (Appendix No. 2).**

---

<!-- page 36 -->

## Fire safety

When carrying out installation and commissioning work, and when operating the electrode boiler, the "Fire Safety Rules of the Russian Federation" must be observed, including the following.

**Prohibited:**

• storing in the room where the boiler is installed cylinders of liquefied or compressed gas, flammable liquids, flammable materials, or fuel and lubricant materials, for example petrol, acetone, turpentine, bitumen, soft roofing, kerosene, lubricating oils, etc.;

• drying clothes on the boiler.

## Transport and storage of electrode boilers

1. The boiler must not have any damage and must remain operational after mechanical and climatic influences during transport.

2. Boilers may be transported by all types of transport in covered vehicles, in accordance with the rules for carriage of goods applicable to that type of transport. Transport conditions with respect to mechanical factors: group C per GOST 23216-78.

3. Transport conditions with respect to climatic factors: group 5 (OZh 4) per GOST 15150-69.

4. Storage conditions for the boilers: group 3 (ZhZ) per GOST 15150-69.

---

<!-- page 37 -->

## Possible faults in the heating system and how to remedy them

| | | |
|---|---|---|
| 1. The boiler does not switch on, and the circuit breaker trips. | Short circuit in the electrical system due to incorrect connection of the boiler; electrical resistivity of the water is well below 3100 Ω·cm at 15°C. | Call an electrician and check that the assembled wiring diagram matches the one given in this manual. Check the starting currents. If necessary, adjust the electrical resistivity of the water. |
| 2. The heating system does not heat up (heats up weakly). | High specific electrical resistivity of the water. The set heat-transfer fluid temperature is too low. The connection diagrams of the boiler and the radiator layout do not match those given in this manual. | Strictly follow the recommendations in this manual regarding the heat-transfer fluid. Increase the set temperature. Bring the connection and installation diagrams into line with the diagrams in this manual. |
| *(combined with item 2)* | Air locks in the heating system due to incorrect installation. The output of the boiler does not match the output of the heating appliances connected to it (radiators, convectors, etc.). | Correct the installation errors, and fill the heat-transfer fluid under pressure through the drain valve. Match the output of the boiler to the heating appliances. |
| 3. The boiler draws its rated power, but only the pipeline nearest the boiler (riser) heats up. | Circulation of the heat-transfer fluid in the heating system is disrupted; air locks. | Clean the heating system and flush it thoroughly using the inhibitor "Galan-Protector". Always fit a coarse filter and clean it periodically. Remove the air locks. |
| 4. The boiler gradually loses its output, including when operating on "fresh water". | Dirt, rust, scale, etc. on the inner surfaces of the boiler and on the electrodes. | Clean the electrodes and the inner surface of the boiler body until a metallic shine appears. |
