# ZAO „Firma GALAN” elektródás kazánok. Kezelési útmutató

<!-- page 1 -->

![Borító](images/p01_cover.jpg)

**GALAN ™ GALAN**
WARMWORLD · A MELEG VILÁGA

**ELEKTRÓDÁS VÍZMELEGÍTŐ KAZÁNOK**

**ÚTMUTATÓ**
elektródás kazánok fűtési rendszerekben történő alkalmazásához és üzemeltetéséhez

| OCSAG | GEJZER | VULKÁN |
|---|---|---|
| __6__ kW *(kézzel bekarikázva)* | ___ kW | ___ kW |

RUS · Önkéntes tanúsítás (RST jel)

---

<!-- page 3 -->
## Tartalomjegyzék

| Fejezet | Oldal |
|---|:---:|
| Bevezetés | 4 |
| Műszaki jellemzők: ZAO „Firma Galan” kazánjai | 7 |
| A kazánok felépítése | 9 |
| Az elektródás kazánok előnyei | 10 |
| Ajánlott szállítási készlet | 13 |
| Az elektródás kazán beépítése (szerelése) a fűtési rendszerbe | 14 |
| Szigorúan tilos | 17 |
| A kazánok villamos szerelése (automatika) | 18 |
| A fűtési rendszer feltöltése hőhordozó közeggel | 24 |
| A beállítás (korrekció) elvégzése | 26 |
| A kazán bekapcsolása | 29 |
| Karbantartási és megelőző munkák. A rendszer átmosása | 30 |
| A kazán javítása | 31 |
| A kazán működésének szemrevételezése | 33 |
| Éves munkák, amelyek az elektromos biztonságot és az automatikai eszközök megbízhatóságát biztosítják | 35 |
| Tűzbiztonság | 36 |
| Az elektródás kazánok szállítása és tárolása | 36 |
| A fűtési rendszer lehetséges hibái és elhárításuk módjai | 37 |

---

<!-- page 4 -->
Ez a kézikönyv az elektródás kazánok fűtési rendszerekben történő gyakorlati alkalmazásához szükséges alapvető tudnivalókat tartalmazza. Egyedülálló gazdasági és műszaki hatékonyságuknak köszönhetően (kiemelkedő hatásfok, egyszerű telepítés és javítás, az 1 m³ helyiségre jutó alacsony fűtési költség, valamint az 1 kW teljesítményre jutó kedvező anyagfelhasználás), az elektródás kazánok alkalmazási területe és elterjedtsége folyamatosan és lendületesen növekszik.

A kézikönyv az elektródás kazánok és a vezérlő automatikarendszerek szerelésével, beállításával, beüzemelésével, karbantartásával és javításával foglalkozó szakemberek, valamint a kazántulajdonosok számára készült.

Köszönettel fogadunk minden, a kézikönyvvel kapcsolatos észrevételt és javaslatot a ZAO „Firma Galan” címére.

Minden jog fenntartva. A kézikönyv egyetlen része sem sokszorosítható semmilyen formában a ZAO „Firma Galan”, mint szerzői jogtulajdonos előzetes írásos engedélye nélkül.

## Bevezetés

Az elektródás kazán az energiatakarékos fűtéstechnika egyik legkorszerűbb, széles körben és megbízhatóan alkalmazott berendezése. A sokéves sikeres üzemeltetési tapasztalatok alapján egyszerű, üzembiztos és biztonságosan használható termék, amely a hazai védelmi ipar egyik legkiválóbb vívmányának békés célú alkalmazásából született. Az elektródás kazánok hatásfoka eléri a 98%-ot. A ZAO „Firma Galan” kazánjait hosszú évek óta sikerrel alkalmazzák Oroszország szinte valamennyi régiójában, valamint a közeli és távoli külföldön egyaránt.

---

<!-- page 5 -->
## Tisztelt Vásárló!

Annak érdekében, hogy kazánjaink előnyeit maradéktalanul kihasználhassa, és elkerülje a hibákat a fűtési rendszer tervezése, szerelése, a kazán telepítése, beüzemelése és későbbi üzemeltetése során, kérjük, figyelmesen tanulmányozza át ezt a kezelési útmutatót. A kézikönyv részletes tájékoztatást nyújt a kazán műszaki adatairól, felépítéséről, működési elvéről, rendeltetésszerű alkalmazásáról, a beépítés szabályairól, a fűtési hálózat kialakításának alapkövetelményeiről, az üzemeltetésről, a karbantartásról, a munkavédelmi előírásokról, valamint a munkadokumentáció vezetéséről.

A kazánok lakóépületek fűtésére szolgálnak (családi házak, nyaralók, kerti házak, többszintes társasházak), továbbá garázsok, fürdők, kommunális-szolgáltató, kereskedelmi, közösségi, ipari és mezőgazdasági létesítmények fűtésére, valamint minden olyan épületben, ahol nincs központi fűtés, vagy az nem gazdaságos.

A ZAO „Firma Galan” átfolyós rendszerű, elektródás villamos fűtőkazánjai („Ocsag”, „Gejzer” és „Vulkán” sorozat, a továbbiakban: kazán) kizárólag zárt fűtési rendszerekben üzemeltethetők természetes vagy keringtető szivattyús kényszerkeringetéssel. A rendszerből használati melegvíz elvétele (háztartási, ipari vagy bármilyen egyéb célra) szigorúan tilos. Az ajánlott leggazdaságosabb üzemmódban a kazán bemenő hőmérséklete 35÷45 °C.

Ezeket a kazánokat a ZAO „Firma Galan” fejlesztette ki, és kizárólag Oroszországban gyártják.

A fűtött helyiségek beállított hőmérsékletét az automatika eszközei, köztük a hőmérséklet-szabályozó tartja fenn.

Üzemmód: folyamatos.

---

<!-- page 6 -->
A kazán rendeltetésszerű működéséhez az alábbi környezeti feltételek szükségesek:

- a kazán telepítési helyiségének hőmérséklete: megengedett határérték +7 °C és +40 °C között, ajánlott üzemi tartomány +10 °C és +35 °C között (amennyiben nincs egyéb előírás);
- a levegő relatív páratartalma 20 °C-on: legfeljebb 75%;
- környezet: nem robbanásveszélyes, mentes a fémeket és szigetelést károsító agresszív gázoktól és gőzöktől, valamint olyan mennyiségű ipari portól, amely zavarná a kazán működését.

A kazánok szerkezetében nincsenek éghető anyagok, így a berendezések teljes mértékben tűzbiztosak.

A kazánok műszaki feltételei (TU): TU3468-0001-17289826-12;

Megrendelési típusjelölés: „Galan-xxxx №” elektródás kazán (xxxx: a típuscsalád neve).

Megjegyzés: № a kazán névleges teljesítménye az 1. táblázat szerint.

Példa: „Galan-Ocsag 6” elektródás kazán: „Ocsag” típus, 6 kW teljesítmény.

**Az 1. táblázatban szereplő „Ocsag”, „Gejzer” és „Vulkán” sorozatú kazánok mindegyike tanúsított termék.**

**Megfelelőségi tanúsítvány száma: №ROSS RU.ME71.H00215.**

**Tanúsító szervezet: OS EI ANO ET 109052, Moszkva, Nyizsnyegorodszkaja u. 29.**

**Önkéntes tanúsítás.**

---

<!-- page 7 -->
## A ZAO „Firma Galan” kazánjainak műszaki jellemzői

| № | Jellemzők | A kazán megnevezése | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|
| | | Ocsag-2 | Ocsag-3 | Ocsag-5 | Ocsag-6 | Gejzer-9 | Gejzer-15 | Vulkán-25 | Vulkán-36 | Vulkán-50 |
| 1. | A fűtött helyiség térfogata (m³) | 80 | 120 | 175 | 200 | 340 | 550 | 850 | 1200 | 1650 |
| 2. | Névleges felvett teljesítmény (kW) | 2 | 3 | 5 | 6 | 9 | 15 | 25 | 36 | 50 |
| 3. | Névleges feszültség +-10% (V) | 220 | 220 | 220 | 220 | 380 | 380 | 380 | 380 | 380 |
| 4. | A kazán maximális árama fázisonként (A), frekvencia 50 Hz | 9,1 | 13,7 | 22,7 | 27,3 | 13,7 | 22,7 | 37,9 | 2x27,3 | 2x37,9 |
| 5. | Az automatika névleges árama. Elektromechanikus kivitel (A) | 10 | 16 | 25 | 32 | 3x16 | 3x25 | 3x40 | 2x3x32 | 2x3x40 |
| 6. | A csatlakozó vezeték rézerének keresztmetszete (mm²): 380 V | 4 | 4 | 4 | 6 | | | | | |
| | 220 V | | | | | 4 | 4 | 6 | 2x6 | 6 |
| 7. | Ajánlott hőhordozó-közeg térfogata a fűtési rendszerben (l) | 20-40 | 25-50 | 30-60 | 35-70 | 50-100 | 100-200 | 150-300 | 200-400 | 300-500 |
| 8. | A kazán fűtési rendszerhez csatlakoztató karmantyúinak névleges átmérője (DN) (mm). A „bemenet” és „kimenet” csonkok átmérője (mm) | 25 | 25 | 25 | 25 | 32 | 32 | 32 | 32 | 32 |

**1. táblázat**

<!-- megjegyzés: a 6. sorban a 380 V feliratú sor az Ocsag-típusokhoz, a 220 V feliratú sor a Gejzer-Vulkán típusokhoz tartozik, az eredeti szerint -->

---

<!-- page 8 -->
**1. táblázat (folytatás)**

| № | Jellemzők | A kazán megnevezése | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|
| | | Ocsag-2 | Ocsag-3 | Ocsag-5 | Ocsag-6 | Gejzer-9 | Gejzer-15 | Vulkán-25 | Vulkán-36 | Vulkán-50 |
| 9. | Áramütés elleni védelmi osztály | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 |
| 10. | Nedvességvédelmi kialakítás | IP X 3, csepp- és permetálló | | | | | | | | |
| 11. | Hossz (mm) | 315 | 315 | 315 | 315 | 360 | 410 | 460 | 570 | 570 |
| 12. | Tömeg (kg) | 1,5 | 1,55 | 1,6 | 1,65 | 5,0 | 5,3 | 5,7 | 11,0 | 11,5 |

A ZAO „Firma Galan” által gyártott, a jelen táblázatban felsorolt „Ocsag”, „Gejzer” és „Vulkán” sorozatú valamennyi elektródás kazánhoz hőhordozó közegként kizárólag az alábbiak használhatók:

- „Argus-Galan” fagyálló folyadék, fagyáspont: -40 °C. Élettartama legalább 5 év, jótállási ideje 1 év. Speciális habzásgátló, korróziógátló és vízkőlerakódást megakadályozó adalékokat tartalmaz (a továbbiakban: fagyálló folyadék);

- ivóvíz (SanPiN 2.1.4.559-96), desztillált víz, szűrt esővíz vagy olvadékvíz, amelynek fajlagos villamos ellenállása (a továbbiakban: ellenállás) 15 °C-on legalább 3000-3200 Ω·cm;

**FIGYELEM!**

**Szigorúan tilos a fűtési rendszerben nem elektródás kazánokhoz kifejlesztett fagyálló folyadékokat (antifrízt) használni, mint például „Toszol”, „Arktika”, „Tvoj Dom” stb.**

A ZAO „Firma Galan” folyamatosan fejleszti termékeit, ezért a kazánok jellemzői kismértékben eltérhetnek a fenti táblázatban közöltektől.

---

<!-- page 9 -->
## A kazánok felépítése

A ZAO „Firma Galan” a teljesítménytől függően egyfázisú és háromfázisú kazánokat gyárt:

- egyfázisú típusok: „Ocsag-2”, „Ocsag-3”, „Ocsag-5” és „Ocsag-6”;
- háromfázisú típusok: „Gejzer-9”, „Gejzer-15”, „Vulkán-25”, „Vulkán-36”, „Vulkán-50”.

**Az egyfázisú kazánok felépítése:**

- fém kazántest a hőhordozó közeg be- és kilépő csonkjaival, valamint karimával az elektróda rögzítéséhez. A kazántest egyben a második elektróda és az ionizációs kamra szerepét is betölti;
- elektródaszerelvény karimával, rúdelektródával, árambevezetővel és hermetikusan záró átvezető szigetelővel. Az egyfázisú kazánok karimájának alsó részén helyezkedik el a középső fáziskapocs, oldalán pedig a nullavezető és a védőföldelő csatlakozókapcsa;
- védőburkolat.

**A háromfázisú kazánok felépítése:**

- fém kazántest a hőhordozó közeg be- és kilépő csonkjaival, amely egyben az ionizációs kamra feladatát is ellátja;
- alaplap, amelyen a kazán teljesítményétől függően 4 vagy 7 elektróda található árambevezetőkkel és hermetikusan záró átvezető szigetelőkkel;
- sorkapocscsoport védőburkolattal.

A kazánok működési elve megegyezik, részletes leírása az alábbiakban található.

---

<!-- page 10 -->

## Az elektródás kazánok előnyei

A ZAO „Firma Galan” kazánjait kizárólag Oroszországban gyártják (8 típus, 1. táblázat). Nemcsak gazdaságosabbak a hasonló teljesítményű más típusú vagy import kazánoknál, hanem számos kiemelkedő előnnyel is rendelkeznek:

Jelentős energiamegtakarítás érhető el az elektródás kazánok rendkívül magas hatásfokának köszönhetően, amely eléri a 98%-ot, messze felülmúlva az egyéb típusú fűtőkazánokét. Ezt a villamos energia közvetlen hőenergiává alakítása biztosítja a folyadéktérben: az elektromos áram közvetlenül a hőhordozó folyadékon halad át a molekulák ionizációja révén. Ennek során a hőhordozó hőmérséklete és vezetőképessége növekszik, az elektródák közötti áramfelvétel emelkedik, a kazán pedig gyorsan eléri a névleges fűtési teljesítményt.

Az energiafogyasztás 20-40%-os csökkenése az elektródás kazánok alacsony termikus tehetetlenségének és a modern szabályozó automatikának köszönhető (a ZAO „Firma Galan” elektronikus szabályozói: „Navigator”, „Komfort”, a mobilhálózatos „Galan GSM” távfelügyelet, valamint az elektromechanikus MRT-15 automatika).

---

<!-- page 11 -->

Egyszerű szerelés, kis méret és alacsony tömeg jellemzi az elektródás kazánokat. Például a 6 kW teljesítményű kazán tömege 1,65 kg, a 25 kW-osé 5,7 kg.

Kazánjaink korábban kiépített fűtési rendszerekbe is beépíthetők (ajánlásaink kötelező betartása mellett), többek között második, tartalék kazánként is (a kazán párhuzamos bekötésével, lásd a 3. ábrát). A tartalék kazán teljesítményének meg kell felelnie a fűtött helyiségek méretének, a hőszigetelés minőségének és a fűtési rendszerben lévő hőhordozó mennyiségének (1. táblázat).

Ha a tartalék kazánt működő fűtési rendszerbe építik be, kötelező:

- alaposan átmosni a rendszert „Galan-Protektor” korróziógátló inhibitor alkalmazásával;
- megszűrni a hőhordozót;
- szűrők beépítésével megakadályozni, hogy szennyeződés kerüljön a rendszerből a kazánba.

A fűtési rendszer teljesítménye többszörösére növelhető (a fűtött helyiségek térfogatának növekedésével arányosan) több kazán párhuzamos kapcsolásával. Például 8 darab, egyenként 25 kW-os kazán összekapcsolásával a fűtési rendszer összteljesítménye 200 kW-ra növekszik (2. ábra).

---

<!-- page 12 -->

**Az elektródás kazánok alkalmazása tilos:**

- „közvetlen” vízmelegítésre, amikor a víz nyílt vízfelületből, artézi kútból, ásott kútból, vízhálózatból, folyóból stb. közvetlenül jut a kazánba. Kazánjaink zárt fűtési rendszerekben való használatra készültek, amelyekben a víz zárt fűtési körben kering. A hőhordozóként használt víznek pontosan meg kell felelnie a kazán adatlapján előírt értékeknek, különben a kazán meghibásodik. Tilos továbbá a fűtési rendszerből vizet elvenni használati melegvíz-ellátáshoz;
- padlófűtési rendszerekhez, mivel az ott megkívánt hőmérséklet lényegesen alacsonyabb az elektródás kazán optimális üzemi hőmérsékleténél. Emiatt a kazán nem képes elérni a névleges teljesítményét. Padlófűtéshez ezért nagy megbízhatóságú, modern fűtőbetétes (TEN-es) kazánok alkalmazását javasoljuk: a ZAO „Firma Galan” gyártmányú Ocsag-Turbo, Gejzer-Turbo és Vulkán-Turbo típusokat.

**Nem ajánlott:**

- elektródás kazánok alkalmazása olyan fűtési rendszerekben, amelyekben nagy víztérfogatú fűtőtestek vannak (nagy átmérőjű csövekből hegesztett regiszterek, öntvényradiátorok stb.). Ebben az esetben is a fűtőbetétes kazánok alkalmazását javasoljuk: a ZAO „Firma Galan” gyártmányú Ocsag-Turbo, Gejzer-Turbo vagy Vulkán-Turbo típusokat.

Ha a körülmények miatt mégis elektródás kazánt alkalmaz, biztosítani kell, hogy a rendszerbe töltött hőhordozó mennyisége megfeleljen a kazán teljesítményének (1. táblázat). Öntvényradiátorok alkalmazása esetén ezen felül a visszatérő ágba további szűrőket kell beépíteni: durvaszűrőt és ülepítőt (iszapleválasztót) annak megelőzése érdekében,

---

<!-- page 13 -->

hogy a fűtőtestek belső üregeiből származó öntőmag-homok (öntőhomok) maradványai a hőhordozóval együtt a kazánba jutva tönkretegyék azt. Ebből a célból az öntvényradiátorokat a rendszerbe építés előtt alaposan át kell mosni.

## Ajánlott szállítási készlet

Kazán szerelt állapotban: 1 db

Elektródás kazánok fűtési rendszerekben történő üzemeltetési és alkalmazási útmutatója: 1 db

\* Vezérlőautomatika: 1 készlet

\*\* Az automatika üzemeltetési útmutatója: 1 pld.

Csomagolás: 1 db

**Megjegyzés:**

\* A ZAO „Firma Galan” által ajánlott fő vezérlőeszköz a kétcsatornás „Navigator” elektronikus hőmérséklet-szabályozó. A vevő kívánságára az alábbi kapcsolási rajzok szerinti elektromos berendezéseket is kiépíthet.

**Az erre a célra jóváhagyott automatikus vezérlő- és felügyeleti rendszer nélkül vásárolt kazánra a jótállás nem terjed ki.**

Az automatikus vezérlő- és felügyeleti rendszer ára nem része a kazán vételárának.

\*\* Az elektromechanikus automatika változatának útmutatója kivételével, mivel az a jelen üzemeltetési útmutató szerves részét képezi.

A vevőnek ajánlott automatikai változat összetétele változhat.

---

<!-- page 14 -->

## Az elektródás kazán fűtési rendszerbe történő telepítése

**A fűtési rendszer tervezését, a kazán és az automatika telepítését, a villamos hálózatra való csatlakoztatást (beleértve a védőföldelést is), az üzembe helyezést, a javítást, az időszakos műszaki felülvizsgálatot és a próbákat kizárólag olyan szakcég (vállalkozás) végezheti, amely rendelkezik az ilyen munkák elvégzésére jogosító megfelelő engedéllyel.**

A fenti munkák elvégzésekor, a fűtési rendszerek dokumentációjának elkészítésekor, valamint az üzemeltetés során az alábbiakat kell betartani:

- Villamos berendezések létesítési szabályzata (PUE);
- Fogyasztói villamos berendezések műszaki üzemeltetési szabályzata (PTE);
- Villamos berendezések biztonságtechnikai szabályzata;
- Elektromos kazánok és kazánházak kialakítási és biztonságos üzemeltetési szabályzata;
- Jelen üzemeltetési útmutató.

Be kell tartani továbbá a vonatkozó építési előírásokat (SNiP) és az Oroszországi Föderáció tűzvédelmi szabályait is.

**A kazánok bekötéséhez, az automatikus fűtésvezérlés kiépítéséhez és karbantartásához, beleértve a javítást is, megfelelő képesítéssel rendelkező villanyszerelő vagy műszer- és automatika-szakemberek (KIPiA) szükségesek, akik 1000 V-ig terjedő villamos berendezésekre érvényes jogosultsággal és legalább III. villamos biztonsági csoporttal rendelkeznek. A fűtési rendszerek gépészeti szereléséhez, üzemeltetéséhez és javításához épületgépész (fűtéstechnikai) szakemberek szükségesek.** A felsorolt szakembereknek ismerniük kell a villamos kazánok létesítési és biztonsági szabályait, valamint a jelen üzemeltetési útmutatót.

---

<!-- page 15 -->

A korróziógátló inhibitorral, fagyálló folyadékkal, valamint a felületek átmosására és tisztítására szolgáló vegyszerekkel végzett munkák során ismerni és betartani kell azok biztonságos alkalmazási szabályait.

**A felsorolt munkák befejezése után a kivitelező szervezet bejegyzést tesz a Munkalapon (2. sz. melléklet), amelyet a munkáért felelős szakember aláírásával és a cég pecsétjével hitelesít.**

**Figyelem! A jótállási kötelezettség a fenti követelmények betartásával, szakszerűen dokumentált módon telepített kazánokra érvényes. A terv nélkül, jogosulatlan szervezet által vagy nem minősített szakemberekkel felszerelt kazánra a garancia nem terjed ki.**

A kazán működésének szemrevételezéses felügyeletét 18. életévüket betöltött, oktatásban részesült személyek végezhetik, akik ismerik a jelen útmutatót, a kazán felépítését és a biztonságos ellenőrzés szabályait.

**Csatlakozás az energiaszolgáltató elektromos hálózatához.**

Ha a rendelkezésre álló villamos teljesítmény nem elegendő, a kazán hálózati csatlakoztatását a szolgáltatónál az előírt módon kell engedélyeztetni.

Figyelembe kell venni, hogy ez a csatlakozási eljárás minden más elektromos kazántípusra is érvényes, és nem kizárólag az elektródás kazánok sajátossága.

**Földelés.**

A kazán beépítésének időpontjára a fűtési rendszer védőföldelésének teljesen kiépítettnek és bemértnek kell lennie. A kazán és a fűtési rendszer földelési ellenállása legfeljebb

---

<!-- page 16 -->

4 Ω lehet. Földelővezetőként 4-6 mm² keresztmetszetű rézvezetéket kell alkalmazni (1. táblázat).

A védőföldelés kialakításának meg kell felelnie a PUE és a villamos kazánokra vonatkozó biztonságos üzemeltetési szabályzat előírásainak.

A kazán és a fűtési rendszer minden érinthető, üzemszerűen feszültség alatt nem álló fémrészét, beleértve a hideg (visszatérő) és a meleg hőhordozót szállító fémcsöveket is, le kell földelni.

A földelővezetők épületbe történő bevezetési helyét jelzőtáblával kell megjelölni.

**Földelők**

A földelőszondáknak meg kell felelniük a PUE követelményeinek.

A földelő kialakításának és kivitelezésének biztosítania kell a kazán és a fűtési rendszer előírt földelési ellenállását: legfeljebb 4 Ω.

A földelő állapotának időszakos felülvizsgálati gyakorisága: 12 év.

A korróziós keresztmetszet-veszteség nem haladhatja meg az 50%-ot.

Tilos a földelő szerkezetét lefesteni, illetve korrózió ellen eltávolítható vagy állandó szigetelő (műanyag, gumi burkolat stb.) bevonattal ellátni.

**A kazán fűtési rendszerbe történő telepítése**

A beszerelés előtt szemrevételezéssel ellenőrizni kell a kazán állapotát és teljes felszereltségét.

A kazánt a fűtési rendszerbe szigorúan függőlegesen kell beépíteni. A villamos bekötés kapocslécének (a kazán áramvezetőinek) a külső hatásoktól és a véletlen érintéstől védő burkolattal védve alul kell elhelyezkednie. **A kazán csatlakozócsonkjait a fűtési rendszer csővezetékeivel legalább a kazáncsonkok névleges átmérőjével (DN) megegyező méretű szerelvényekkel (karmantyúkkal),**

---

<!-- page 17 -->

**a kiviteli tervnek megfelelően kell összekötni.** Ha a rendszerben műanyag csöveket használnak, a kazán kilépő csonkja után legalább 2-2,5 méteres szakaszon nem horganyzott („fekete”) acélcsövet kell beépíteni.

A fűtési rendszer tervezésekor biztosítani kell a következőket:

- A kazánt a lehető legalacsonyabban kell elhelyezni a radiátorokhoz képest, mivel ez növeli a kazán kimeneti nyomását. Emellett a kazán és a padló között akkora függőleges helyet kell biztosítani, amely elegendő az elektródacsoport szabad kiszereléséhez, valamint a kazán belső felületeinek ellenőrzéséhez és tisztításához. A kazán feletti függőleges felszálló ág átmérőjének - a fűtési rendszer összes csővezetékéhez hasonlóan - szigorúan a rendszer kiviteli tervéhez kell igazodnia. A kazán feletti felszálló cső magassága legalább 2 m legyen (ez az egyik feltétele annak, hogy a gravitációs keringés szivattyú nélkül is működhessen). Szereléskor a kazánt a falhoz kell rögzíteni, függetlenül attól, hogyan csatlakozik a fűtési rendszer csőhálózatához.

Az 1., 2. és 3. ábrán néhány alapvető fűtési kapcsolási séma látható.

A fűtési rendszer karbantartásának megkönnyítése érdekében közvetlenül a tágulási tartály után és a kazán belépő csonkja előtt elzárócsapokat kell beépíteni (lásd 1., 2., 3. ábra).

Zárt fűtési rendszer szerelésekor megengedett a tágulási tartály elé zárószerelvényt beépíteni, feltéve, hogy közvetlenül a kazán után biztonsági szerelvénycsoport van beépítve. Zárt típusú tágulási tartályt ilyen esetben a kazán előtti visszatérő ágra javasolt szerelni.

## Szigorúan tilos

Bármilyen csap, elzáró vagy szabályozó szerelvény beépítése a kazán kilépő csonkja és a nyitott típusú fűtési rendszer tágulási tartálya közötti csővezeték-szakaszon.

---

<!-- page 18 -->

## A kazánok és az automatika elektromos bekötése

A 3 fázisú kazánokat 4 vezetékes, 3 fázisú, 380 V feszültségű, 50 Hz-es villamos hálózatra kell csatlakoztatni: N - nullavezető, PE - védővezető (földelés). Az N és PE vezetők el vannak választva. Az egyfázisú kazánoknál egyfázisú, 220 V feszültség szükséges (N - nullavezető, PE - védővezető, elválasztva). A villamos hálózatra való csatlakoztatást a fűtési rendszer kiviteli terve és a ZAO „Firma Galan” által választott vezérlőautomatika szerint végezze el. **A fázis - nulla - föld helyes bekötésének betartása kötelező.** A csatlakozó vezetékek keresztmetszete legyen egységes, és ne legyen kisebb a kazánhoz tartozó 1. táblázatban (elektromechanikus automatika-változat), illetve a választott elektronikus fűtésautomatika kezelési útmutatójában megadott értéknél.

---

<!-- page 19 -->

![1. ábra: Fűtési rendszer felső elosztással](images/p19_fig1_upper_distribution.jpg)

1. ábra: Fűtési rendszer felső elosztással.

**Jelmagyarázat (1. ábra):** 1: elektródás kazán; 2: radiátor; 3: tágulási tartály; A: függőleges felszálló ág a kazán felett; levegő; 25 cm; DN 32 (névleges átmérő); lejtés: 3-5 mm/fm (folyóméterenként).

![2. ábra: Párhuzamos csatlakoztatás](images/p19_fig2_parallel_connection.jpg)

2. ábra: Párhuzamos csatlakoztatás.

**Jelmagyarázat (2. ábra):** 1: elektródás kazán (négy egység); 3: tágulási tartály; levegő; 25 cm; lejtés: 3-5 mm/fm (folyóméterenként).

---

<!-- page 20 -->

![3. ábra: Tartalék elektródás kazán csatlakoztatása](images/p20_fig3_reserve_boiler.jpg)

3. ábra: Tartalék elektródás kazán csatlakoztatása.

**Jelmagyarázat (3. ábra):** 3: tágulási tartály; 4: tartalék elektródás kazán; 5: főkazán (szilárd, folyékony vagy gáznemű tüzelőanyaggal működő); levegő; 25 cm; DN 32; lejtés: 3-5 mm/fm (folyóméterenként); A: függőleges felszálló ág a kazán felett.

| Jel. sz. | Berendezés megnevezése |
|---|---|
| 1. | Elektródás kazán. |
| 2. | Radiátor. |
| 3. | Tágulási tartály. |
| 4. | Tartalék elektródás kazán. |
| 5. | Főkazán (szilárd, folyékony vagy gázüzemű). |

## Jelmagyarázat

![Jelmagyarázat szimbólumai](images/p20_legend_symbols.jpg)

Szimbólumok felülről lefelé: csőre rászerelt termosztát; elzárócsap; szűrő (ülepítő, „iszapleválasztó”, mechanikus szűrő); leeresztőcsap a hőhordozó leengedéséhez; kézi légtelenítő szelep; keringtető szivattyú (70 vagy 100 W).

- csőre szerelt termosztát (a továbbiakban: érzékelő);
- elzárócsap;
- szűrő (ülepítő, „iszapleválasztó”, mechanikus szűrő);
- leeresztőcsap a fűtési rendszer leürítéséhez;
- kézi légtelenítő szelep;
- keringtető szivattyú (teljesítmény: 70 vagy 100 W);

A: függőleges felszálló ág a kazán felett, magassága legalább 2 m, DN 40 - DN 32.

---

<!-- page 21 -->

A „Galan GSM” mobilhálózatos távfelügyeleti rendszer, a „Navigator” és „Komfort” elektronikus hőmérséklet-szabályozók, illetve az elektromechanikus automatika alkalmazásakor pontosan kövesse az adott berendezés kezelési útmutatójában található kapcsolási rajzokat. Szigorúan tartsa be a beépítésre, üzemeltetésre és biztonságra vonatkozó követelményeket. A bemeneti hőmérséklet-érzékelőt a rendszer utolsó radiátora után, a visszatérő vezetékre kell felszerelni, de legfeljebb 5 m távolságra az automatikai egységtől. A kimeneti érzékelőt a kazánból kilépő felszálló csővezetékre kell szerelni, a kazán csatlakozócsonkjától 30 cm távolságra. Az érzékelőket a pontos mérés érdekében fém csőszakaszra kell rögzíteni.

A „Navigator” hőmérséklet-szabályozó beállítási tartománya: a kazán kilépő ágán (kimeneti érzékelő) 10-90 °C, a kazán belépő ágán (bemeneti érzékelő) 10-60 °C. A hőhordozó ajánlott optimális üzemi hőmérséklete a belépő ágon 35-45 °C, a kilépő ágon (biztonsági lekapcsolási érték) 70-80 °C.

A „Komfort” és „Galan GSM” szabályozóknál a fűtött helyiség levegő-hőmérsékletét közvetlenül mérik, ami jelentősen növeli a fűtési rendszer hatékonyságát és a fűtött helyiségek komfortját. A vezérlés gyengeáramú áramköreihez (keringtető szivattyú és érzékelők bekötése) 0,5-2,5 mm² keresztmetszetű rézvezetéket használjon. A vezeték típusát a fűtési rendszer tervében és az automatika gépkönyvében kell meghatározni. Sodrott rézvezeték alkalmazásakor használjon préselt kábelsarut vagy érvéghüvelyt, de ne ónozza a vezetékvégeket, mert a forrasztóón meglazulást és rossz érintkezést okozhat.

**A „Navigator” kétcsatornás elektronikus hőmérséklet-szabályozó villamos bekötési sémái a „Navigator” kezelési útmutatójában találhatók.**

---

<!-- page 22 -->

## Elektromechanikus automatika

A legfeljebb 15 kW teljesítményű kazánokhoz az MRT-15 mechanikus hőmérséklet-szabályozó használható. A bekötési sémát a készülék gépkönyve tartalmazza.

- Csatlakoztassa a kazánt a villamos hálózathoz a típusa és teljesítménye szerinti kapcsolási rajz alapján (1. vagy 2. séma), a bemeneti hőmérséklet-érzékelőt a visszatérő ágra helyezve. A kimeneti hőmérséklet-érzékelőt a kazánból kilépő csővezetékre, a kazántól 30 cm-re kell felszerelni.
- Az érzékelők bekötése 0,5-2,5 mm² keresztmetszetű sodrott rézvezetékkel történik. Az érzékelőket a mérési pontosság érdekében fém csőszakaszra kell rögzíteni.

A kismegszakító (védőkapcsoló) a kazán villamos táplálásának kézi be- és kikapcsolására, valamint túláram és zárlat esetén automatikus védelemre szolgál.

A mágneskapcsoló házán lévő gomb a hőkioldó relé visszakapcsolására szolgál; normál üzemben a tápáramkör kapcsolója benyomott állapotban van. Kioldása azt jelzi, hogy az áramfelvétel meghaladja a névleges értéket a kazán hibája, hibás bekötés vagy amiatt, mert a víz elektromos ellenállása 15 °C-on 3100 Ω·cm alá csökkent. A hőrelé visszakapcsolása a gomb megnyomásával történik.

a) Állítsa be a kazán kilépő ágán az ajánlott hőmérsékletet: 65-75 °C.

b) Állítsa be a kazán belépő ágán a kívánt hőmérsékletet. Ez az érték a fűtött térfogattól, az épület hőszigetelésétől függően általában 35-45 °C.

---

<!-- page 23 -->

![4. ábra: Egyfázisú elektródás kazánok csatlakoztatási sémája](images/p23_fig4_single_phase.jpg)

4. ábra: Egyfázisú elektródás kazánok csatlakoztatási sémája (Ocsag-2, Ocsag-3, Ocsag-5, Ocsag-6).

**Jelmagyarázat (4. ábra):** N: nullavezető; L: fázisvezető; PE: védőföldelés; vezetékek a kazán hőmérséklet-szabályozójához.

![5. ábra: Háromfázisú kazánok csatlakoztatási sémája](images/p23_fig5_three_phase_geyser.jpg)

5. ábra: Háromfázisú kazánok csatlakoztatási sémája (Gejzer-9, Gejzer-15, Vulkán-25).

**Jelmagyarázat (5. ábra):** Csatlakozók: L1, L2, PE (védővezető, földelési jellel), N (nullavezető), L3.

![6. ábra: Háromfázisú kazánok csatlakoztatási sémája (Vulkan)](images/p23_fig6_three_phase_vulkan.jpg)

6. ábra: Háromfázisú kazánok csatlakoztatási sémája (Vulkán-36, Vulkán-50).

**Jelmagyarázat (6. ábra):** Csatlakozók: N, L2', L3, L1', PE, L2, L3', L1.

---

<!-- page 24 -->

## A fűtési rendszer feltöltése hőhordozóval

A fűtési rendszer össze van szerelve, a kazán és az automatikus vezérlés be van építve, a hálózati csatlakoztatás és a védőföldelés megtörtént. Új, tiszta, korróziómentes rendszer esetén a feltöltés előzetes átmosás nélkül végezhető, az alábbi feltételek kötelező betartásával:

- A fűtési rendszert a vízzel vagy fagyálló folyadékkal történő bármilyen feltöltés során kötelező leválasztani az elektromos hálózatról. Ki kell zárni a véletlen bekapcsolás lehetőségét;
- A hőhordozó betöltése után haladéktalanul ellenőrizni kell a fűtési kör tömítettségét. Semmiféle szivárgás nem engedhető meg;

A fűtési rendszer feltöltése „Argus-Galan” fagyálló folyadékkal vagy előkészített vízzel lehetséges (1. táblázat).

A víz mint hőhordozó vitathatatlan előnyökkel rendelkezik: olcsó, könnyen beszerezhető, környezetbarát és jók a hőfizikai tulajdonságai. Ugyanakkor hátránya, hogy korróziót okozhat, a fűtési idény során szükségessé válhat a fajlagos elektromos ellenállás utólagos korrekciója, és a kazán évenkénti karbantartást igényel. Ezért a víz alkalmazhatósága mellett kifejezetten javasoljuk a korszerű „Argus-Galan” alacsony fagyáspontú fagyálló folyadék használatát.

### Az „Argus-Galan” fagyálló folyadék

A fűtési rendszer megbízható és gazdaságos üzemeltetése érdekében a Galan cég univerzális, -40 °C dermedéspontú fagyálló folyadékot fejlesztett ki.

A folyadék különleges adalékokat tartalmaz, amelyek megakadályozzák a habképződést és a vízkőlerakódást a fűtési körben, feloldják a meglévő vízkövet, és jelentősen lelassítják a korróziós folyamatokat.

---

<!-- page 25 -->

<!-- A RU szövegben a 24. oldalon elvágott „zii.” szó folytatása ez, a magyar fordításban nincs elvágás. -->

A fagyálló folyadék alkalmazása kiküszöböli a rendszer elfagyásának kockázatát áramszünet esetén, és lényegesen leegyszerűsíti a karbantartást, mivel fizikai és villamos tulajdonságai eleve optimálisak az elektródás kazánok követelményeihez. Emellett lényegesen kedvezőbb üzemeltetési és gazdasági mutatókat biztosít:

- lerövidülnek és egyszerűbbé válnak a beüzemelési munkák;
- biztosított a fűtési rendszer stabil működése;
- csökkennek a karbantartási költségek.

A fűtési rendszer feltöltése fagyálló folyadékkal:

Tiszta, korróziómentes rendszer esetén a kimért mennyiségű fagyálló folyadékot „Malys” típusú merülőszivattyúval (vagy hasonló feltöltő berendezéssel) a leeresztő csapon keresztül töltik be. A légtelenítés elvégzése után a nyitott tágulási tartály térfogatának 1/3-áig való feltöltés tekintendő normál szintnek.

**A víz alkalmazása hőhordozóként.**

A kiindulási víz (1. táblázat) fajlagos elektromos ellenállása eltérhet a névleges teljesítmény eléréséhez szükséges értéktől, ezért szükségessé válhat annak módosítása (korrekciója). Az ellenállás korrekcióját („beállítását”) a rendszer vízzel való feltöltése után végzik: konyhasóoldat vagy nagy ellenállású víz hozzáadásával állítják be az indító és a maximális áramfelvétel táblázatos értékeit (4. táblázat), meghatározott visszatérő vízhőmérsékletek mellett. A művelet során kötelező szigorúan betartani az alábbiakat:

---

<!-- page 26 -->

- a kazán belépő ágán (a „Bemenet” érzékelőnél) a hőmérsékletnek 15-20 °C között kell lennie;
- a kazán bekapcsolási ideje a mérés során legfeljebb 30 másodperc lehet.

**A víz fajlagos ellenállásának korrekciója.**

Kapcsolja be a kazánt, és 15-20 °C-os visszatérő vízhőmérséklet mellett 30 másodperc elteltével mérje meg az indítóáramot árammérő műszerrel vagy lakatfogóval, majd azonnal kapcsolja ki a kazánt. Három eset lehetséges: a mért indítóáram kisebb vagy nagyobb, mint az Ön kazánjához a 4. táblázatban megadott érték, vagy pontosan megegyezik vele.

4. táblázat

| Sor.sz. | Típus (a kazán megnevezése) | Teljesítmény, kW | Feszültség, V | Fázisszám, F | Indító (kezdő) áram a kazánnál, visszatérő hőmérséklet 15 °C esetén, A | Maximális áram a kazánnál állandósult üzemben, visszatérő hőmérséklet 60 °C esetén, A |
|---|---|---|---|---|---|---|
| 1 | „Ocsag-2” | 2 | 220 | 1F | 4 | 9,1 |
| 2 | „Ocsag-3” | 3 | 220 | 1F | 5 | 13,7 |
| 3 | „Ocsag-5” | 5 | 220 | 1F | 10-12 | 22,7 |
| 4 | „Ocsag-6” | 6 | 220 | 1F | 15-18 | 27,3 |
| 5 | „Gejzer-9” | 9 | 380 | 3F | 6-8 A/fázis | 13,7 A/fázis |
| 6 | „Gejzer-15” | 15 | 380 | 3F | 8-10 A/fázis | 22,7 A/fázis |
| 7 | „Vulkán-25” | 25 | 380 | 3F | 12-15 A/fázis | 37,9 A/fázis |
| 8 | „Vulkán-36” | 36 | 380 | 3F | 18-24 A/fázis | 54,6 A/fázis |
| 9 | „Vulkán-50” | 50 | 380 | 3F | 24-30 A/fázis | 75,8 A/fázis |

---

<!-- page 27 -->

*Ha a mért indítóáram kisebb a kazánhoz a 4. táblázatban megadott értéknél:*

Az indítóáram növelését az alábbiak szerint végezzük:

- Tiszta konyhasóoldatot készítünk: 1 teáskanál sót oldunk fel 200 g meleg vízben (ez hozzávetőleges mennyiség a rendszerbe töltött 100 liter vízhez). A mért indítóáram és a 4. táblázat értéke közötti különbségtől, valamint a kazánteljesítménytől és a rendszer víztérfogatától függően meghatározzuk az egyszeri sóoldat-adagot, amelyet a rendszerből leeresztett 20 liter vízben oldunk fel és alaposan összekeverünk. A „Malys” típusú szivattyúval a leeresztő csapon keresztül visszajuttatjuk a rendszerbe. Ezután a rendszerből újabb 20 litert engedünk le (sóoldat hozzáadása nélkül), majd ismét visszatöltjük. Ezután csak a keringtető szivattyút járatjuk 20-30 percig a fűtési rendszer méretétől és víztérfogatától függően, hogy a só koncentrációja a teljes rendszerben kiegyenlítődjön.

Ezután kapcsolja be a kazánt, és 30 másodperc elteltével, 15-20 °C-os visszatérő víznél mérje meg az áramot, majd kapcsolja ki a kazánt, és hasonlítsa össze a mért értéket a 4. táblázattal. Ha az indítóáram még eltér a táblázattól, ismételje meg a korrekciót (a belépő hőmérsékletnek 15-20 °C között kell lennie). Miután az értékek megegyeznek, be lehet kapcsolni a fűtési rendszert rendes üzemben. Amikor a belépő víz hőmérséklete eléri a 60 °C-ot, mérje meg a maximális áramot, és hasonlítsa össze a 4. táblázatban megadottal. Szükség esetén végezze el a víz fajlagos ellenállásának további finomítását a fenti módszerrel. Az indítóáram értéke tájékoztató jellegű, amely megkönnyíti a beállítást; a végleges feltétel az, hogy 60 °C-os belépő víznél a kazán maximális áramfelvétele

---

<!-- page 28 -->

megegyezzen a 4. táblázatban előírt értékkel; ezt követően az ellenállás korrekciója befejeződött.

*Ha a mért indítóáram nagyobb a kazánhoz a 4. táblázatban megadott értéknél:*

Ilyenkor a névlegesnél lényegesen nagyobb fajlagos ellenállású vizet kell hozzáadni a fűtési rendszerhez. Erre desztillált víz, valamint tiszta, szűrt esővíz vagy olvadékvíz alkalmas. Használható nagy ellenállású vezetékes ivóvíz is (1. táblázat), de kizárólag felforralva. A beadagolás módja megegyezik a sóoldatnál leírtakkal, azzal a különbséggel, hogy só helyett nagy ellenállású vizet adunk hozzá, és a beadagolt mennyiséggel megegyező térfogatú vizet engedünk le a rendszerből.

*Ha az indítóáram és a maximális áram a megfelelő 15-20 °C, illetve 60 °C hőmérsékleteknél megegyezik a 4. táblázatban megadott értékekkel, a fűtési víz korrekciójára nincs szükség.*

*Ha a fűtési rendszerben nincs keringtető szivattyú (gravitációs rendszer), a korrekció során az alábbiak szerint kell eljárni:*

- a sóoldatot vagy a nagy ellenállású vizet kisebb adagokban, több lépésben kell a rendszerbe juttatni;
- a jobb elkeveredés érdekében nagyobb mennyiségű vizet kell átmozgatni: a leeresztő csapból leengedett vizet a „Malys” szivattyú segítségével a tágulási tartályba kell visszaszivattyúzni.

---

<!-- page 29 -->

Ha az elektródás kazánt tartalék kazánként használják (párhuzamos bekötés, 3. ábra), a főkazánnak **tilos** a hőhordozót forrásig hevítenie. Ez megváltoztatja a hőhordozó fajlagos elektromos ellenállását, és az elektródás kazán vagy az automatika meghibásodásához vezethet.

## A kazán bekapcsolása

Kapcsolja be a kazánt, és az első automatikus ki- és bekapcsolásokig kiemelt figyelemmel kísérje a rendszer állapotát és működését.

Tilos a kazánt bekapcsolni, ha a rendszerben megfagyott hőhordozó van, vagy ha fagyásveszély áll fenn.

Az üzembe helyezési munkák ideje alatt a helyiség hőmérsékletének, ahol a fűtési rendszert felállították, legalább 15-20 °C-nak kell lennie.

Ha a fűtési rendszert és a villamos bekötést, beleértve az automatikát is, szakszerűen kivitelezték, a rendszer elkezd melegedni.

Ha a működés kezdeti szakaszában a rendszerbe töltött friss nyersvíz miatt a kazán teljesítménye fokozatosan csökken:

- szerelje ki a kazánt a rendszerből, szedje szét, tisztítsa meg az elektródák felületét és a kazán belső falát a lerakódott szigetelő rétegtől, majd szerelje össze és kösse vissza a rendszerbe.

---

<!-- page 30 -->

## Karbantartási munkák. A rendszer átmosása

A munkálatok célja a fűtési rendszer megbízható, gazdaságos és hosszú távú üzemének biztosítása. A munkákat kizárólag szakképzett személyzet végezheti feszültségmentesített rendszeren.

**A megelőző karbantartási munkákat olyan szakvállalkozás végezheti, amely rendelkezik az ilyen munkák végzésére jogosító engedéllyel. Az elvégzett feladatokról a kivitelező bejegyzést tesz a Munkalapon (2. sz. melléklet), amelyet a felelős szakember aláírásával és a cég pecsétjével hitelesít.**

A karbantartást a fűtési idény lezárása után kell elvégezni. Gyakoriságát és terjedelmét az alkalmazott hőhordozó fajtája, valamint az üzemeltetés és felülvizsgálat során tapasztalt körülmények határozzák meg.

**Hőhordozóként víz alkalmazása esetén:**

Évente, közvetlenül a fűtési szezon befejezése után az alábbiakat kell elvégezni:

- hűtse le a fűtési rendszert szobahőmérsékletre;
- engedjen le 20 liter vizet a rendszerből, és oldja fel benne a „Galan-Protektor” korróziógátló inhibitort (100 liter vízhez 1,5 liter, illetve a koncentrációtól függően 0,5 liter inhibitor szükséges). Alaposan keverje össze, majd a „Malys” típusú szivattyúval a leeresztő csapon keresztül juttassa vissza a rendszerbe. Ezután engedjen le újabb 20 litert (inhibitor nélkül) és töltse vissza, amíg az inhibitor egyenletesen el nem oszlik a teljes víztérfogatban.

---

<!-- page 31 -->

## A kazán felülvizsgálata és javítása

Ha az elektródacsoport (elektróda) másképpen nem vehető ki a kazántestből, szerelje le a kazánt a fűtési rendszerről, tisztítsa meg a kazántest belső felületeit, és győződjön meg a hibátlan állapotáról.

A kazán felülvizsgálatakor és javításakor:

- szerelje ki az elektródát (egyfázisú kazánnál), illetve az elektródacsoportot (háromfázisú kazánnál), és vizsgálja át: nincsenek-e repedések az átvezető szigetelőkön, valamint határozza meg az elektródák kopásának mértékét. Ha a kopás meghaladja a 40%-ot, az elektródát vagy elektródákat ki kell cserélni (ez általában 3-5 évente esedékes);

---

<!-- page 32 -->

- gondosan tisztítsa meg az illeszkedő felületeket, hogy az összeszereléskor és az üzemeltetés során a megfelelő tömítőanyagok alkalmazásával szivárgásmentességet biztosítson;
- tisztítsa a kazántest belső falát fémtisztára, majd vizsgálja meg, nincsenek-e rajta pontkorróziós vagy egyéb felületi hibák;
- szerelje össze a kazánt. Az összeszereléskor szigorúan ügyeljen az elektródák kazántesthez és egymáshoz viszonyított központosítására (együttfutására, koaxialitására): az elektródák és a test, valamint az elektródák egymás közötti távolságának (résének) minden oldalon egyenletesnek kell lennie. Zárja ki a szennyeződések bejutását a kazán belsejébe, és ellenőrizze a tömítettséget.

A kazánt szigorúan függőlegesen szerelje vissza a fűtési rendszerbe. Töltse fel a rendszert hőhordozóval (a nyitott tágulási tartálynak a térfogata 1/3-áig kell telve lennie).

A munkálatok elvégzése után ellenőrizni kell a rendszer tömítettségét, a kazán és az automatika csavaros és elektromos csatlakozásainak meghúzását, a védőföldelés bekötésének megbízhatóságát és villamos ellenállását, majd próbaüzemet kell végezni. A feltárt hiányosságokat el kell hárítani.

A felelős szakember igazolja az elvégzett munkát a Munkalapon (2. sz. melléklet) aláírásával és a cég pecsétjével.

**Hőhordozóként „Argus-Galan” fagyálló folyadék alkalmazása esetén:**

Ebben az esetben a fűtési szezonon kívüli megelőző felülvizsgálatot elegendő 3 évente egyszer elvégezni: ez a csavaros és villamos kötések meghúzásának, valamint a védőföldelés megbízhatóságának ellenőrzését jelenti.

---

<!-- page 33 -->

A kazán karbantartásának menete (a rendszer átmosását kivéve) megegyezik a vizes üzemre leírtakkal, a biztonsági előírások betartása mellett.

A rendszer átmosása „Argus-Galan” fagyálló folyadék esetén nem szükséges, mivel a folyadék korróziógátló, vízkőgátló és habzásgátló adalékokat tartalmaz. Javítás vagy szétszerelés előtt azonban a kazánt és alkatrészeit alaposan ki kell mosni vízzel a fagyálló maradványaitól.

## A kazán működésének szemrevételezéses felügyelete

A felügyeletet 18. életévüket betöltött, oktatásban részesült, a kazán felépítését és jelen útmutatót ismerő személyek végezhetik.

Üzem közben szemmel kell tartani a hőhordozó szintjét a tágulási tartályban (normál szint: a tartály térfogatának 1/3-a). Ha a szint a megadott alá süllyed, az üzemeltetőnek a hőhordozó típusától függően az alábbiak szerint kell eljárnia:

a) Hőhordozóként víz alkalmazásakor:

A tágulási tartályba a normál szintig desztillált vizet, vagy tiszta, szűrt esővizet / olvadékvizet (azaz 3100 Ω·cm-nél lényegesen nagyobb fajlagos ellenállású vizet) kell utántölteni.

b) Hőhordozóként fagyálló folyadék alkalmazásakor:

---

<!-- page 34 -->

A tágulási tartályba desztillált víz (vagy tiszta esővíz) és fagyálló folyadék 3:1 arányú keverékét kell utántölteni a normál szintig. A munkát kizárólag a villamos hálózatról leválasztott fűtési rendszer mellett szabad végezni.

c) A kazán azonnali áramtalanítását igénylő esetek:

A kazánt azonnal le kell kapcsolni a hálózatról:

- hálózati feszültségkimaradás vagy fázishiány esetén;
- füst, szag, gőz képződése, a kazán vagy az automatika vezetékeinek rendellenes felmelegedése esetén;
- a hőhordozó szivárgása esetén;
- ha megfagyott folyadék van a fűtési rendszerben;
- a védőföldelő rendszer megsérülése vagy meghibásodása esetén;
- nedvesség megjelenése esetén a kazántesten vagy az automatikai egységeken;
- a keringtető szivattyú működési rendellenessége esetén.

**A fűtési rendszer bármilyen működési zavara esetén haladéktalanul hívja a szerviz szakembereit, és a megérkezésükig kövesse a kapott utasításokat.**

**Ha fennáll a fűtési kör elfagyásának veszélye, engedje le a hőhordozót (vizet) egy tiszta edénybe.**

---

<!-- page 35 -->

## Az elektromos biztonságot és megbízhatóságot biztosító éves felülvizsgálat

Évente, a fűtési szezon lezárása után el kell végezni az elektromos biztonsági és megbízhatósági vizsgálatokat, mind vízzel, mind fagyálló folyadékkal üzemelő rendszer esetén (kizárólag feszültségmentesített állapotban):

- a földelő rendszerek és az automatikai sorkapcsok érintkezőinek ellenőrzése;
- a fűtési rendszer védőföldelési ellenállásának mérése (értéke nem haladhatja meg a 4 Ω-ot);
- a kismegszakító felülvizsgálata: portalanítás, bekötések ellenőrzése és meghúzása, mechanikus akadásmentesség és érintkezők állapota;
- a mágneskapcsoló (kontaktor) ellenőrzése: portalanítás, szemrevételezés, sorkapcsok meghúzása, érintkezők ellenőrzése mechanikus beragadásra és mágneses leragadásra;
- az indítógombok ellenőrzése;
- a beépített vezérlőautomatika („Isztopnyik”, „Navigator”, „Galan GSM”) felülvizsgálata: portalanítás, sorkapcsok és működőképesség ellenőrzése.

**A felsorolt munkákat kizárólag legalább III. villamos biztonsági csoportba sorolt, 1000 V-ig érvényes jogosultsággal rendelkező villanyszerelők vagy műszer- és automatika-szakemberek (KIPiA) végezhetik. A munkálatok befejezése után próbaindítást kell végezni, és az elvégzett vizsgálatot a Munkalapon (2. sz. melléklet) hitelesíteni kell.**

---

<!-- page 36 -->

## Tűzvédelmi előírások

A szerelés, beüzemelés és üzemeltetés során be kell tartani az érvényes tűzvédelmi szabályokat:

**Tilos:**

- a kazán helyiségében cseppfolyósított vagy sűrített gázpalackokat, gyúlékony folyadékokat és anyagokat, éghető kenőanyagokat (pl. benzin, aceton, terpentin, bitumen, kátránypapír, petróleum, kenőolajok stb.) tárolni;
- ruhát szárítani a kazánon és a csatlakozó vezetékeken.

## Az elektródás kazánok szállítása és tárolása

1. A kazán nem szenvedhet sérülést szállítás közben, és meg kell őriznie működőképességét a megengedett mechanikai és környezeti hatások után.
2. A kazánok szállítása bármilyen zárt szállítási eszközzel végezhető az adott szállítási ágra érvényes fuvarozási szabályok szerint. Mechanikai tényezők szerinti kategória: GOST 23216-78 szerinti „C” csoport.
3. Éghajlati környezeti tényezők szerinti szállítási csoport: GOST 15150-69 szerinti 5 (OZs 4) csoport.
4. Raktározási feltételek: GOST 15150-69 szerinti 3 (ZsZ) csoport.

---

<!-- page 37 -->

## A fűtési rendszer működésében előforduló hibák és elhárításuk módszerei

| | | |
|---|---|---|
| 1. A kazán nem kapcsol be, a kismegszakító kiold. | Rövidzárlat a hálózatban a helytelen bekötés miatt, vagy a víz fajlagos ellenállása 15 °C-on jelentősen 3100 Ω·cm alatt van. | Hívjon villanyszerelőt, ellenőrizze az elektromos bekötést a jelen útmutató kapcsolási rajza alapján, és mérje meg az indítóáramot. Szükség esetén végezze el a víz ellenállásának korrekcióját. |
| 2. A fűtési rendszer nem melegszik (gyengén melegszik). | A víz túl nagy fajlagos elektromos ellenállása. A beállított hőmérséklet túl alacsony. A kazán és a radiátorok bekötése nem felel meg az előírásoknak. | Szigorúan kövesse a hőhordozóra vonatkozó előírásokat. Növelje a beállított hőmérsékletet. Módosítsa a hidraulikai bekötést az útmutatóban szereplő kapcsolásoknak megfelelően. |
| *(a 2. ponthoz)* | Légdugók a hibás szerelés miatt. A kazán teljesítménye túl alacsony a beépített radiátorok és hőleadók teljesítményéhez képest. | Hárítsa el a szerelési hibákat; a hőhordozót a leeresztő csapon keresztül, nyomás alatt töltse be. Hozza összhangba a kazán és a hőleadók teljesítményét. |
| 3. A kazán névleges áramot vesz fel, de csak a kilépő csőszakasz (felszálló ág) melegszik. | Nincs megfelelő áramlás a fűtési körben, dugulás vagy légdugó alakult ki. | Mossa át a fűtési rendszert „Galan-Protektor” inhibitorral. Építsen be durvaszűrőt, azt rendszeresen tisztítsa, és szüntesse meg a légzsákokat. |
| 4. A kazán teljesítménye idővel fokozatosan csökken (friss víz használatakor is). | A belső felületeken és az elektródákon szigetelő szennyeződés, rozsda, vasoxid-reve rakódott le. | Tisztítsa meg az elektródákat és a kazántest belső felületét fémtisztára. |
