# Электродные котлы ЗАО «Фирма «ГАЛАН». Руководство по эксплуатации

<!-- page 1 -->

![Обложка](images/p01_cover.jpg)

**GALAN ™ ГАЛАН**
WARMWORLD · МИР ТЕПЛА

**КОТЛЫ ЭЛЕКТРОДНЫЕ ВОДОГРЕЙНЫЕ**

**РУКОВОДСТВО**
по применению и эксплуатации электродных котлов в отопительных системах

| ОЧАГ | ГЕЙЗЕР | ВУЛКАН |
|---|---|---|
| __6__ кВт *(отмечено от руки)* | ___ кВт | ___ кВт |

RUS · Добровольная сертификация (знак РСТ)

---

<!-- page 3 -->
## Содержание

Введение .......................................................... 4
Технические характеристики котлов ЗАО «Фирма «ГАЛАН» .............. 7
Устройство котлов ................................................. 9
Преимущества электродных котлов ................................. 10
Рекомендуемый комплект поставки ................................. 13
Установка (монтаж) электродного котла в отопительную систему ...... 14
Категорически запрещается ........................................ 17
Электромонтаж котлов (автоматики) ............................... 18
Заправка отопительной системы теплоносителем ..................... 24
Проведение корректировки ......................................... 26
Включение котла .................................................. 29
Ремонтно-профилактические работы. Промывка системы .............. 30
Ремонт котла ..................................................... 31
Визуальное наблюдение за работой котла .......................... 33
Ежегодные работы, обеспечивающие электробезопасность и надёжность средств автоматики .......................................... 35
Пожарная безопасность ............................................ 36
Транспортирование и хранение электродных котлов .................. 36
Возможные неисправности в работе отопительной системы, методы их устранения ........................................................ 37

3

---

<!-- page 4 -->
Данное Руководство содержит ряд основных сведений по практическому применению электродных котлов в отопительных системах. Не имея себе равных по совокупному показателю экономической и технической эффективности, в том числе КПД, простоте монтажа, ремонта, стоимости отопления 1 м³ помещения, материалоемкости на 1 кВт мощности котла и т.п., применение электродных котлов продолжает уверенно расширяться как по направлениям, так и по масштабам использования.

Руководство составлено для специалистов по установке электродных котлов, автоматических систем по управлению и контролю за их работой, пусконаладочным работам, обслуживанию и ремонту, а также и для владельцев котлов.

Мы будем благодарны тем, кто направит свои замечания и предложения по Руководству на адрес ЗАО «Фирма «Галан».

Все права защищены. Никакая часть данного Руководства не может быть воспроизведена в какой бы то ни было форме без письменного разрешения ЗАО «Фирма «Галан» – владельца авторского права.

## Введение

Электродный котёл – одно из передовых и уверенно используемых достижений в области энергосберегающей отопительной техники широкого применения и, вместе с тем, как показывает многолетний опыт успешной эксплуатации, простое, надёжное и безопасное в работе изделие. Это результат применения в мирных целях одного из лучших достижений отечественной оборонной промышленности. КПД электродных котлов достигает 98%. На протяжении многих лет котлы ЗАО «Фирма «Галан» успешно применяются практически во всех регионах России и в странах ближнего и дальнего зарубежья.

4

---

<!-- page 5 -->
## Уважаемый покупатель!

Для того, чтобы полностью использовать преимущества наших котлов и избежать возможных досадных ошибок при монтаже отопительной системы, установке котлов, запуске и дальнейшей эксплуатации, а также в целевом их применении, мы убедительно просим Вас предварительно внимательно ознакомиться с данным Руководством, которое содержит сведения о характеристиках, устройстве, принципе действия, применении, правилах установки котла, некоторые основные требования к монтажу отопительной системы, эксплуатации, ремонте, мерах безопасности, оформлении и ведении рабочей документации и т.п.

Котлы предназначены для отопления жилых домов, в том числе коттеджей, садовых домиков, многоэтажных многоквартирных домов, гаражей, бань, помещений и зданий коммунально-бытового, торгового, общественного, промышленного и сельскохозяйственного назначения, а также других сооружений в отсутствии или неэффективности централизованного отопления.

Электрические электродные отопительные проточного типа котлы ЗАО «Фирма «Галан» серий «Очаг», «Гейзер», «Вулкан» (далее по тексту – котёл) применяются только в замкнутых системах отопления, без отбора горячей воды из системы для бытовых, производственных или любых других целей, с естественной и принудительной (с применением циркуляционного насоса) циркуляцией теплоносителя, с рекомендуемым наиболее экономичным режимом – температура на входе в котёл 35÷45°C.

Эти котлы разработаны ЗАО «Фирма «Галан» и производятся только в России.

Заданная температура в отапливаемых помещениях поддерживается средствами автоматики, в том числе терморегулятором.

Режим работы – продолжительный.

5

---

<!-- page 6 -->
Для нормальной работы котла необходимы следующие условия:

- температура помещения, в котором установлен котёл, предельная – от +7°C до +40°C; рабочая – от +10°C до +35°C. Если нет иных требований;
- относительная влажность воздуха при 20°C – не более 75%;
- окружающая среда – не взрывоопасная, не содержащая агрессивных газов и паров, разрушающих металл и изоляцию, а также производственной пыли, в количествах разрушающих или нарушающих работу котла.

В конструкции котлов отсутствуют горючие материалы, поэтому наши котлы пожаробезопасны.

Технические условия на котлы – ТУ3468-0001-17289826-12;

Обозначения при заказе: – Котёл электродный «Галан-xxxx №» (xxxx – наименование котла).

Примечание: № – мощность котла по таблице №1.

Пример: – Котёл электродный «Галан-Очаг 6» – наименование котла «Очаг», мощность 6 кВт.

**Все котлы серий «Очаг», «Гейзер», «Вулкан», приведённые в таблице №1, сертифицированы.**

**Сертификат соответствия №РОСС RU.ME71.H00215.**

**Орган сертификации – ОС ЭИ АНО ЭТ 109052, г. Москва, ул. Нижегородская, д.29.**

**Добровольная сертификация.**

6

---

<!-- page 7 -->
## Технические характеристики котлов ЗАО «Фирма ГАЛАН»

| № | Характеристики котлов | Наименование котлов | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|
| | | Очаг-2 | Очаг-3 | Очаг-5 | Очаг-6 | Гейзер-9 | Гейзер-15 | Вулкан-25 | Вулкан-36 | Вулкан-50 |
| 1. | Объем отапливаемого помещения (м³) | 80 | 120 | 175 | 200 | 340 | 550 | 850 | 1200 | 1650 |
| 2. | Номинальная потребляемая мощность (кВт) | 2 | 3 | 5 | 6 | 9 | 15 | 25 | 36 | 50 |
| 3. | Номинальное напряжение +-10% (В) | 220 | 220 | 220 | 220 | 380 | 380 | 380 | 380 | 380 |
| 4. | Максимальный ток котла по каждой фазе (А), частота 50 Гц | 9,1 | 13,7 | 22,7 | 27,3 | 13,7 | 22,7 | 37,9 | 2x27,3 | 2x37,9 |
| 5. | Номинальный ток автоматики. Электромеханический вариант (А) | 10 | 16 | 25 | 32 | 3x16 | 3x25 | 3x40 | 2x3x32 | 2x3x40 |
| 6. | Сечение токопроводящей медной жилы провода подключения (мм²): 380 В | 4 | 4 | 4 | 6 | | | | | |
| | 220 В | | | | | 4 | 4 | 6 | 2x6 | 6 |
| 7. | Рекомендуемый объем теплоносителя в отопительной системе (л) | 20–40 | 25–50 | 30–60 | 35–70 | 50–100 | 100–200 | 150–300 | 200–400 | 300–500 |
| 8. | ДУ муфты для подсоединения котла к отопительной системе (мм). Д патрубков «Вход» и «Выход» котла (мм) | 25 | 25 | 25 | 25 | 32 | 32 | 32 | 32 | 32 |

**Таблица 1**

<!-- примечание: в строке 6 ячейки под Очаг заполнены в строке «380 В», под Гейзер–Вулкан в строке «220 В», как в оригинале -->

7

---

<!-- page 8 -->
**Таблица 1**

| № | Характеристики котлов | Наименование котлов | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|
| | | Очаг-2 | Очаг-3 | Очаг-5 | Очаг-6 | Гейзер-9 | Гейзер-15 | Вулкан-25 | Вулкан-36 | Вулкан-50 |
| 9. | Класс защиты от поражения электрическим током | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 |
| 10. | Исполнение по степени защиты от влаги | IP X 3 брызгозащищенное | | | | | | | | |
| 11. | Длина (мм) | 315 | 315 | 315 | 315 | 360 | 410 | 460 | 570 | 570 |
| 12. | Масса (кг) | 1,5 | 1,55 | 1,6 | 1,65 | 5,0 | 5,3 | 5,7 | 11,0 | 11,5 |

Для всех электродных котлов, выпускаемых ЗАО «Фирма «Галан» и перечисленных в данной таблице серий «Очаг», «Гейзер», «Вулкан» разрешается применять в качестве теплоносителя только:

– низкозамерзающую жидкость «Аргус-Галан», температура замерзания – минус 40°C. Срок службы не менее 5 лет, гарантийный срок 1 год. Добавлены спецкомпоненты, устраняющие пенообразование, препятствующие коррозии, образованию накипи (далее по тексту – н/з жидкость);

– воду питьевую СанПиН2.1.4.559-96, дистиллированную, талую снеговую, дождевую, (отфильтрованную) с удельным электросопротивлением (далее – сопротивление) не менее 3000-3200 Ом см при 15°C;

**ВНИМАНИЕ!**

**Категорически запрещается использовать в качестве теплоносителя низкозамерзающие жидкости (антифризы), не предназначенные для использования в электродных котлах. Например «ТОСОЛ», «Арктика», «Твой Дом» и т.п.**

ЗАО «Фирма «Галан» постоянно проводит усовершенствование котлов, поэтому их характеристики могут незначительно отличаться от приведенных в этой таблице.

8

---

<!-- page 9 -->
## Устройство котлов

ЗАО «Фирма «Галан» выпускает в зависимости от мощности две группы котлов – однофазные и трёхфазные:

- однофазные: – «Очаг-2», «Очаг-3», «Очаг-5» и «Очаг-6»;
- трёхфазные: – «Гейзер-9», «Гейзер-15», «Вулкан-25», «Вулкан-36», «Вулкан-50».

**Однофазные котлы состоят из:**

- металлического корпуса с патрубками входа и выхода теплоносителя и фланца крепления электродной сборки. Корпус также выполняет функции второго электрода и ионизационной камеры;
- электродной сборки из фланца со стержневым электродом с токовводом и герметичным проходным электроизолятором. На фланце однофазных котлов внизу располагается: центральная клемма – фаза, сбоку: клемма – нулевой провод, клемма – провод заземления;
- защитного кожуха.

**Трёхфазные котлы состоят из:**

- металлического корпуса с патрубками входа и выхода теплоносителя. Корпус также выполняет функцию ионизационной камеры;
- основания, на котором установлены 4 или 7 электродов в зависимости от мощности котла с токовводами и герметичными проходными электроизоляторами;
- клеммной группы с защитным кожухом.

Принцип действия котлов одинаков и рассматривается ниже.

9

---

<!-- page 10 -->

## Преимущества электродных котлов

Котлы ЗАО «Фирма «Галан» производятся исключительно в России (8 типов, таб.1) Они не только дешевле аналогичных по мощности котлов всех других типов, в том числе и зарубежных, но обладают целым рядом весьма значимых преимуществ:

Значительная экономия электроэнергии за счет предельно высокого КПД электродных котлов, который достигает 98%, что намного выше, чем у существующих отопительных котлов других типов. Получен за счёт прямого преобразования электрической энергии в тепловую непосредственно в теплоносителе при прохождении электрического тока через теплоноситель, путём ионизации молекул, при этом температура теплоносителя и его проводимость повышаются, увеличивается электрический ток, идущий от электрода к электроду, и котёл быстро выходит на номинальную мощность.

Экономия от 20% до 40% потребляемой энергии – за счёт быстродействия электродных котлов, применения автоматики: электронных терморегуляторов ЗАО «Фирма "Галан"» «Навигатор», «Комфорт», дистанционного управления по сотовой связи – «Галан-GSM», а также электромеханического варианта автоматики (МРТ-15).

---

<!-- page 11 -->

Простота монтажа, небольшие размеры и малый вес электродных котлов. Например, котёл мощностью 6 кВт весит 1,65 кг, мощностью 25 кВт весит 5,7 кг.

Возможность встраивания наших котлов в ранее установленные отопительные системы (при обязательном выполнении наших рекомендаций), в т.ч. в качестве вторых резервных (параллельное подключение котла) рис. №3. Мощность резервного котла должна соответствовать размеру отапливаемых помещений и качеству теплоизоляции, количеству теплоносителя в отопительной системе (табл. №1).

Если резервный котёл устанавливается в действующую отопительную систему, необходимо:

- тщательно, с применением ингибитора коррозии «Галан-Протектор» промыть систему;
- профильтровать теплоноситель;
- принять меры, предотвращающие попадание загрязнений в котёл из отопительной системы, установить фильтры.

Возможность многократного увеличения мощности отопительной системы (соответственно увеличению объёмов отапливаемого помещения) путём параллельного подключения большого количества котлов. Например, подключение 8 котлов мощностью по 25 кВт каждый увеличивает мощность отопительной системы до 200 кВт. (рис. №2)

---

<!-- page 12 -->

**Запрещается применять электродные котлы:**

- для «прямого» подогрева воды, когда вода из водоёма, артскважины, колодца, водопроводной сети, реки и т.п. «напрямую» направляется в котёл. Наши котлы предназначены для использования в отопительных системах замкнутого типа, в которых вода циркулирует по замкнутым отопительным системам. Вода, используемая в качестве теплоносителя, должна точно соответствовать паспортным данным котла, т.к. в противном случае котёл выходит из строя. Вода также не может отбираться из отопительной системы для горячего водоснабжения:
- для устройства «теплых полов», так как требуемые в этом случае температуры существенно ниже оптимальных рабочих температур электродного котла. По этой причине котёл не выходит на паспортную мощность. Для «теплых» полов поэтому рекомендуем применять высоконадёжные современные ТЭНовые котлы типа Очаг-Турбо, Гейзер-Турбо, Вулкан-Турбо производства ЗАО «Фирма «Галан».

**Не рекомендуется:**

- применение электродных котлов в отопительных системах, в которых установлены крупноразмерные (большого объёма) радиаторы отопления: радиаторы из труб большого диаметра, чугунные радиаторы и т.п. В этом случае рекомендуется так же применять ТЭНовые котлы типа Очаг-Турбо, Гейзер-Турбо, Вулкан-Турбо производства ЗАО «Фирма «Галан».

Если же, в силу обстоятельств у Вас нет другого выхода и Вы применяете электродный котёл, необходимо обеспечить соответствие объема (количества) теплоносителя, залитого в систему и мощности котла (табл. №1). Кроме того, в случае применения чугунных радиаторов необходимо устанавливать дополнительно в «обратную» линию фильтр грубой очистки, фильтр грязевик (отстойник) для того, чтобы предотвратить ситуацию,

---

<!-- page 13 -->

когда остатки стержневой земли из внутренних полостей радиаторов отопления с теплоносителем попадают в котел и выводят его из строя. С этой же целью необходимо тщательно промыть чугунные радиаторы до установки в систему.

## Рекомендуемый комплект поставки

Котёл в сборе – 1 шт.

Руководство по эксплуатации и применению электродных котлов в отопительных системах – 1 шт.

\*Система автоматики – 1 комплект

\*\* Руководство по эксплуатации автоматики – 1 экз.

Упаковка – 1 шт.

**Примечание:**

\*Основным управляющим устройством рекомендованным ЗАО «Фирма «ГАЛАН» является двухканальный электронный регулятор температуры «Навигатор». По желанию покупатель может установить электрооборудование в соответствии с нижеприведенными схемами.

**На котёл, приобретённый без этой системы автоматического управления и контроля за его работой гарантия не распространяется.**

Стоимость системы автоматического управления и контроля в стоимость котла не входит.

\*\* За исключением Руководства для электромеханического варианта автоматики, так как является составной частью настоящего Руководства.

Состав этого варианта автоматики, предлагаемого покупателю, может меняться.

---

<!-- page 14 -->

## Установка (монтаж) электродного котла в отопительную систему

**Проекты на отопительные системы, работы по установке котлов, автоматики, подключение к электросети (в том числе заземлению), пуску в эксплуатацию, ремонту, освидетельсвованию состояния, испытанию должны производиться организацией (фирмой), имеющей соответствующую лицензию на их проведение.**

При выполнении перечисленных выше работ, оформлении документации на отопительные системы, а также при эксплуатации должны соблюдаться:

- «Межотраслевые правила устройства электроустановок» (ПУЭ);
- «Правила технической эксплуатации электроустановок потребителей» (ПТЭ эл. установок потребителей);
- «Правила безопасности при эксплуатации электроустановок»;
- «Правила устройства и безопасной эксплуатации электрических котлов и электрокотельных»;
- Настоящее Руководство.

Необходимо также соблюдать соответствующие СНиП, «Правила пожарной безопасности РФ».

**Для подключения котлов, установки автоматического управления отопительными системами, их обслуживанию, в том числе ремонту, необходимы специалисты электрики или специалисты по КИПиА соответствующей квалификации, аттестованные и допущенные к работе с электроустановками до 1000 В, имеющие группу электробезопасности не ниже 3. Для монтажа, эксплуатации и ремонта отопительных систем необходимы специалисты-теплотехники.** Указанные выше специалисты должны знать «Правила устройства и безопасной эксплуатации электрических котлов и электрокотельных», настоящее Руковод-

---

<!-- page 15 -->

ство. При работах с ингибитором коррозии, н/з жидкостью, средствами промывки и очистки поверхностей знать и выполнять правила их безопасного применения.

**По завершению перечисленных выше работ организация (фирма), выполнившая эти работы, делает запись в Ведомости (Приложение № 2), которая заверяется ответственным исполнителем работ и печатью этой организации.**

**Внимание! Гарантийные обязательства распространяются на котел, установленный в соответствии с вышеуказанными требованиями, с надлежащим оформлением выполненных работ. На котел, установленный не по проекту или неуполномоченной организацией, или неаттестованными специалистами гарантия не распространяется.**

Визуальное наблюдение за работой котла могут вести лица не моложе 18 лет, прошедшие соответствующий инструктаж, знающие настоящее Руководство, устройство котла и правила безопасного наблюдения за его работой.

**Подключение котлов к электросетям энергоснабжающей организации.**

В случае, если выделенной мощности недостаточно, подключение котла оформляется в установленном порядке.

Следует отметить, что этот порядок подключения к электросетям применяется и для электрокотлов всех других типов и не является особенностью только электродных котлов.

**Заземление.**

К моменту установки котла у отопительной системы уже должно быть полностью выполненное и испытанное заземление. Величина сопротивления заземления котла, отопительной системы должна быть не более

---

<!-- page 16 -->

4 Ом. В качестве проводника для заземления используется медный провод сечением 4-6мм². (Табл. №1).

Исполнение защитного заземления должно соответствовать ПУЭ, «Правилам устройства и безопасной эксплуатации электрических котлов и электрокотельных».

Все открытые электропроводящие части котла и отопительной системы, в том числе металлические трубопроводы холодного («обратка») и горячего теплоносителя должны быть заземлены.

Ввод проводников заземления в здание, сооружение должен быть обозначен опознавательным знаком.

**Заземлители**

Заземлители должны соответствовать требованиям ПУЭ.

Конструкция и исполнение заземлителя должны обеспечивать требуемую величину сопротивления заземления котла, отопительной системы – не более 4 Ом.

Срок периодической проверки состояния заземлителя – 12 лет.

Износ от коррозии не должен превышать 50%.

Конструкции заземлителя запрещается красить, защищать от коррозии съёмными или постоянными диэлектрическими покрытиями. Например, пластиковыми, резиновыми, чехлами.

**Установка (монтаж) котла в отопительную систему.**

Перед установкой произвести осмотр котла и проверить его комплектность.

Котёл устанавливается в отопительную систему строго вертикально. При этом клеммная группа (токовводы котла) для подключения к электросети, защищённая от внешнего воздействия, случайного прикосновения защитным кожухом (колпаком) должна располагаться снизу. **Соединение патрубков котла с трубопроводами отопительной системы производится при помощи сантехнических муфт с ДУ не меньшим ДУ патрубков**

---

<!-- page 17 -->

**котла и в соответствии с проектом.** Если в системе использованы пластиковые трубы, необходимо 2-2,5 метра труб после выхода из котла заменить на неоцинкованные («чёрные») металлические трубы.

При проектировании отопительной системы должно быть предусмотрено:

• котёл необходимо устанавливать как можно ниже по отношению к радиаторам отопления, так как это повышает давление на выходе из котла. При этом желательно предусмотреть зазор по вертикали от котла до пола, достаточный для свободного извлечения электродной группы из котла, осмотра и очистки его внутренних поверхностей. Диаметр вертикального стояка над котлом, так же как диаметры всех трубопроводов отопительной системы, должен быть строго по проекту Вашей отопительной системы. Высота вертикального стояка над котлом не менее 2 м. Это одна из предпосылок для неприменения циркуляционного насоса. При монтаже котёл должен быть прикреплён к стене независимо от способа его соединения с отопительной системой.

На рис. №1, 2, 3 приведены некоторые принципиальные схемы исполнения отопительных систем.

Для удобства обслуживания отопительной системы установить запорные краны на трубопроводе сразу после расширительного бака и перед входным патрубком котла (см. рис. № 1, 2, 3).

Допускается при монтаже системы отопления закрытого типа установка запорной арматуры до расширительного бака при условии наличия группы безопасности непосредственно после котла. Расширительный бак закрытого типа в этом случае рекомендуется ставить на обратку до котла.

## Категорически запрещается

Установка любых кранов, какой-либо запорной, регулирующей арматуры на участке трубопровода между выходным патрубком котла и расширительным баком отопительной системы открытого типа.

---

<!-- page 18 -->

## Электромонтаж котлов (автоматики).

3-х фазные котлы подключаются к 4-х проводной 3-х фазной электрической сети напряжением 380 В, промышленной частотой тока – 50 Гц, N-нулевой проводник, PE – защитный проводник заземления. N и PE проводники разделены. Для однофазных котлов – однофазное, напряжение 220 В. N-нулевой проводник. PE – защитный проводник заземления. N и PE проводники разделены. Производите подключение к электросети по проекту Вашей отопительной системы и в соответствии с выбранной системой автоматики ЗАО «Фирма Галан». **Соблюдение «фаза – ноль – земля» – обязательно.** Сечение всех проводов подключения должно быть одинаковым и не меньше указанных в табл. №1 (электромеханический вариант автоматики) для Вашего котла или в Руководстве на выбранный Вами вариант электронной системы автоматического управления отопительной системы.

---

<!-- page 19 -->

![Рис. 1 Система отопления с верхним розливом](images/p19_fig1_upper_distribution.jpg)

Рис. 1 Система отопления с верхним розливом.

![Рис. 2 Параллельное подключение](images/p19_fig2_parallel_connection.jpg)

Рис. 2 Параллельное подключение.

---

<!-- page 20 -->

![Рис. 3 Подключение резервного электродного котла](images/p20_fig3_reserve_boiler.jpg)

Рис. 3 Подключение резервного электродного котла.

| № обозн. | Наименование оборудования |
|---|---|
| 1. | Котел электродный. |
| 2. | Радиатор. |
| 3. | Расширительный бак. |
| 4. | Резервный электродный котел. |
| 5. | Основной котел, работающий на твердом, жидком или газообразном топливе. |

## Условные обозначения

![Условные обозначения (символы)](images/p20_legend_symbols.jpg)

- термостат накладной (далее - датчик);
- кран;
- фильтр (отстойник , «грязевик», механический);
- кран для слива теплоносителя из системы;
- кран для спуска воздуха;
- циркуляционный насос. Мощность - 70 или 100 Вт.;

A – вертикальный стояк над котлом, высотой не менее 2 м, ДУ 40 –ДУ 32.

---

<!-- page 21 -->

При применении: дистанционной сотовой системы управления и контроля оборудования «Галан-GSM»; электронных регуляторов температуры «Навигатор», «Комфорт», электромеханического варианта – строго следуйте схемам подключения, указанным в Руководстве по эксплуатации. Точно выполняйте требования по эксплуатации, монтажу, обеспечению безопасности. Датчик температуры «Вход» устанавливается на трубопровод «обратку» после последнего радиатора системы, но не далее 5 м от блока автоматики. Датчик «Выход» – на трубопровод, выходящий из котла (вертикальный стояк) на расстоянии 30 см от выхода из котла (от патрубка котла). Датчики устанавливаются на металлические участки трубопроводов для уменьшения погрешностей измерения.

Диапазон регулирования терморегулятора «Навигатор» температуры на выходе из котла (датчик «Выход») 10÷90°C, на входе в котёл (датчик «Вход») 10÷60°C. Рекомендуемые оптимальные рабочие температуры теплоносителя на входе в котел 35-45°C и на выходе из котла (температура предохранительного отключения) 70-80°C.

У терморегуляторов «Комфорт», «Галан-GSM» измеряется непосредственно температура воздуха в отапливаемом помещении, что существенно повышает эффективность отопительной системы и комфортность в отапливаемых помещениях. Для монтажа несиловой части автоматического управления отопительной системой (соединения с циркуляционным насосом, датчиками) используйте медный провод сечением 0,5–2,5 мм². (Медь) Марка провода должна быть указана в проекте Вашей отопительной системы и в Руководствах на средства автоматики. Если Вы используете многожильный медный провод, примените кабельный наконечник, но не обслуживайте конец провода, так как это может быть причиной плохого контакта.

**Электрические схемы подключения через двухканальный электронный регулятор температуры «Навигатор» приведены в руководстве по эксплуатации на «Навигатор».**

---

<!-- page 22 -->

## Электромеханический вариант автоматики.

Для котлов мощностью до 15 кВт рекомендуется использование механического регулятора температуры МРТ-15. Схема подключения указана в паспорте на блок.

• Произвести подключение котла к электрической сети согласно типа и мощности Вашего котла, (одна из схем №1 или №2), при этом датчик температуры «Вход» устанавливается, как правило, на трубопровод обратки. Датчик температуры «Выход» устанавливается на трубопровод, выходящий из котла, на расстоянии 30 см от котла.

• Подсоединение датчиков осуществляется медным многожильным проводом сечением 0,5–2,5 мм² (медь). Датчики устанавливаются на металлические участки трубопроводов для уменьшения погрешностей измерения.

Автомат защиты служит для включения и отключения электропитания котла, а также является автоматическим предохранительным устройством при токовых перегрузках.

Кнопка на корпусе магнитного пускателя служит для включения и отключения теплового реле, и при нормальной работе электросхемы питания котла постоянно находится во включенном (утопленном) состоянии. Ее срабатывание означает превышение потребляемого тока над номинальным по причине неисправностей в котле, электросхеме или того, что электросопротивление воды существенно ниже 3100 Ом см при 15°C. Включение теплового реле производится нажатием кнопки.

а. Установить рекомендуемую температуру на «выходе» из котла 65°C÷75°C.

б. Установить величину необходимой температуры на «входе» котла. Эта величина зависит от объема помещения, качества теплоизоляции помещения и т.п., как правило, составляет 35°C÷45°C.

---

<!-- page 23 -->

К регулятору температуры котла

![Рис.4 Схема подключения однофазных электродных котлов](images/p23_fig4_single_phase.jpg)

Рис.4 Схема подключения однофазных электродных котлов типа Очаг-2, Очаг-3, Очаг-5, Очаг-6.

![Рис.5 Схема подключения трехфазных котлов Гейзер-9, Гейзер-15, Вулкан-25](images/p23_fig5_three_phase_geyser.jpg)

Рис.5 Схема подключения трехфазных котлов типа Гейзер-9, Гейзер-15, Вулкан-25.

![Рис.6 Схема подключения трехфазных котлов Вулкан-36, Вулкан-50](images/p23_fig6_three_phase_vulkan.jpg)

Рис.6 Схема подключения трехфазных котлов типа Вулкан-36, Вулкан-50.

---

<!-- page 24 -->

## Заправка отопительной системы теплоносителем

Ваша система смонтирована. В нее установлены котел, автоматическая система управления, произведено подсоединение к электросети, заземлению. В отопительной системе нет грязи, коррозии. В этом случае заправка системы теплоносителем производится без предварительной промывки. Необходимо соблюсти следующие условия:

- отопительная система должна быть обязательно отключена от электросети при любой заливке в систему воды, н/з жидкости. Необходимо исключить случайное подключение к электросети;
- сразу после заливки в систему теплоносителя проверить герметичность системы. Не допустимы любые протечки;

Возможна заправка н/з жидкостью «Аргус-Галан» или водой (табл. №1).

Вода, как теплоноситель, обладает рядом несомненных преимуществ, таких как доступность, дешевизна, экологичность, хорошие теплофизические качества, вместе с тем воде присущи такие недостатки, как коррозия отопительной системы, возможная необходимость корректировки удельного эл. сопротивления воды в течение отопительного сезона, проведение ежегодного ремонта котла и т.д. Поэтому, не отрицая применение воды в качестве теплоносителя, мы рекомендуем Вам применять в качестве теплоносителя современную н/з жидкость «Аргус-Галан».

### Н/з жидкость «Аргус-Галан».

С целью повышения надежности и экономической эффективности работы отопительной системы разработана универсальная низкозамерзающая жидкость «Аргус-Галан» с температурой замерзания -40°С.

В н/з жидкость введены специальные компоненты, препятствующие образованию пены, накипи в отопительной системе, а также компоненты, растворяющие уже имеющуюся накипь и замедляющие процесс коррозии.

Номер страницы: 24

---

<!-- page 25 -->

зии. Применение н/з жидкости избавляет от опасности «размораживания» отопительной системы в случае внезапного отключения электропитания и значительно упрощает обслуживание отопительной системы, так как ее параметры и свойства полностью соответствуют требованиям отопительной системы с электродным котлом, значительно улучшает экономические и эксплуатационные показатели, в том числе:

- сокращается время и упрощаются пусконаладочные работы;
- обеспечивается стабильность работы отопительной системы;
- снижаются расходы на обслуживание системы.

Заправка н/з жидкостью отопительной системы.

В системе отсутствуют грязь, коррозия.

Измеренное количество н/з жидкости с помощью насоса типа «Малыш» или аналогичных через сливной кран заливается в систему. Нормальным считается заполнение 1/3 объема расширительного бака после того, как произведен выпуск воздуха из системы.

**Применение воды в качестве теплоносителя.**

Удельное электрическое сопротивление (далее – сопротивление) исходной воды (таб. №1) может отличаться от необходимого для обеспечения работы котла с паспортной мощностью, поэтому может возникнуть необходимость его изменения в меньшую или большую сторону (далее – корректировка). Корректировка («настройка») сопротивления проводится после того, как система заправлена водой, путем добавления в воду раствора поваренной соли или воды с высоким сопротивлением и достижения таким образом табличных значений стартового (пускового) и максимального тока (табл. №4) при определенных температурах обратки (далее – «Вход»). Необходимо самым строгим образом выполнять предписания нашего Руководства:

Номер страницы: 25

---

<!-- page 26 -->

- температура на входе в котел (датчик «Вход») должна быть 15°С÷20°С;
- длительность включения котла не более 30 сек.

**Проведение корректировки проводимости воды.**

Включите котел и спустя 30 сек при температуре «обратки» 15°С÷20°С измерьте амперметром или тококлещами пусковой (стартовый) ток. Отключите котел. Возможны 3 ситуации – пусковой (стартовый) ток меньше или больше указанного в табл. №4 для Вашего котла, или равен табличному.

Таблица 4

| № п/п | Марка (наименование котла) | Мощность, кВт | Напряжение, В | Фазность, Ф | Стартовый (пусковой) ток котла, при температуре «обратки» 15°С, А | Максимальный ток котла в установившемся режиме, при температуре «обратки» 60°С, А |
|---|---|---|---|---|---|---|
| 1 | «Очаг-2» | 2 | 220 | 1Ф | 4 | 9,1 |
| 2 | «Очаг-3» | 3 | 220 | 1Ф | 5 | 13,7 |
| 3 | «Очаг-5» | 5 | 220 | 1Ф | 10–12 | 22,7 |
| 4 | «Очаг-6» | 6 | 220 | 1Ф | 15–18 | 27,3 |
| 5 | «Гейзер-9» | 9 | 380 | 3Ф | 6–8 А на фазу | 13,7 А на фазу |
| 6 | «Гейзер-15» | 15 | 380 | 3Ф | 8–10 А на фазу | 22,7 А на фазу |
| 7 | «Вулкан-25» | 25 | 380 | 3Ф | 12–15 А на фазу | 37,9 А на фазу |
| 8 | «Вулкан-36» | 36 | 380 | 3Ф | 18–24 А на фазу | 54,6 А на фазу |
| 9 | «Вулкан-50» | 50 | 380 | 3Ф | 24–30 А на фазу | 75,8 А на фазу |

Номер страницы: 26

---

<!-- page 27 -->

*Измеренный пусковой (стартовый) ток меньше указанного в табл. №4 для Вашего котла. Корректировка значения стартового тока ведется следующим образом:*

- готовится раствор чистой поваренной соли: 1 чайная ложка соли растворяется в 200 гр. горячей воды. Это ориентировочное количество на 100 л залитой в систему воды. В зависимости от разницы измеренного значения пускового тока и его табличного значения (таб. №4) для Вашего котла (его мощности) и количества залитой в систему воды определяется однократная доза раствора соли, которая заливается в 20 л слитой из системы воды. Тщательно перемешивается. При помощи насоса типа «Малыш» заливается обратно в систему через сливной кран. Затем сливается из системы еще 20 литров, но без добавления раствора соли, вновь заливается в систему. Включается только циркуляционный насос на 20-30 мин. Длительность включения насоса также зависит от размеров отопительной системы, объема залитой в систему воды. Это необходимо для выравнивания параметров воды по всему объему отопительной системы.

Затем включите котёл, измерьте пусковой (стартовый) ток через 30 с после включения котла при температуре «обратки» 15°С-20°С, отключите котёл, сравните измеренный ток с указанным в табл. №4 для Вашего котла. Если значение пускового (стартового) тока отличается от указанного в табл. №4 повторите корректировку удельного эл. сопротивления. При этом температура на входе в котёл должна быть 15°С÷20°С. После того как эти значения сравнялись, необходимо включить отопительную систему. После достижения температуры на датчике «Вход» 60°С измерить максимальный ток и сравнить его с указанным в табл. №4. В случае необходимости произведите дальнейшую корректировку удельного эл. сопротивления воды по выше указанной методике. Необходимо отметить, что значение стартового тока является «пристрелочным», упрощающим процесс корректировки удельного эл. сопротивления воды. Окончательным является равенство величины максимального тока котла, при достижении температуры на вхо

Номер страницы: 27

---

<!-- page 28 -->

де в котел (датчик «Вход») 60°С с указанной величиной в табл. №4, после чего процесс корректировки сопротивления заканчивается. *Измеренный пусковой (стартовый) ток больше указанного в табл. №4 для Вашего котла.* Необходимо добавить в отопительную систему воду с сопротивлением значительно превышающим паспортное значение. Такой водой является дистиллированная вода, а также чистая, без примесей, отфильтрованная дождевая или снеговая талая. Возможно применение питьевой водопроводной, с высоким удельным сопротивлением (табл. №1), кипяченой. Количество добавляемой воды зависит от объема воды, залитой в систему. Порядок заливки в систему воды с высоким сопротивлением полностью аналогичен случаю, когда пусковой (стартовый) ток, а также максимальный ток меньше указанного в табл. №4 для Вашего котла, за исключением того что вместо воды с раствором поваренной соли в воду, залитую в отопительную систему, добавляется вода с высоким удельным эл. сопротивлением. Количество добавленной в систему воды с высоким сопротивлением и количество воды слитой при этом из системы должно быть равным. *Если значение пускового стартового тока и максимального тока после достижения соответствующих температур на датчике «Вход» 15°–20°С равны указанным в Табл. № 4 для Вашего котла, то корректировка удельного эл. сопротивления воды, залитой в систему, не проводится. Если в отопительной системе не установлен циркуляционный насос, то в корректировку сопротивления воды, залитой в систему, вносятся следующие изменения:*

- изменение сопротивления по всему объему залитой в систему воды достигается за счет увеличения количества разовых добавлений в систему, уменьшением доз раствора поваренной соли, добавляемых в воду или воды с высоким уд. эл. сопротивлением, заливаемых в систему;
- большего количества воды, перекачиваемой после каждого добавления воды с раствором поваренной соли или воды с высоким уд. эл. сопротивлением в расширительный бак при помощи насоса типа «Малыш»;

Номер страницы: 28

---

<!-- page 29 -->

В случае использования электродного котла в качестве резервного (параллельная работа Рис 3) **запрещается** доведение температуры теплоносителя до кипения основным котлом. Это может привести к изменению удельного электрического сопротивления теплоносителя и, как следствие, отказам электродного котла или автоматики.

## Включение котла

Включите котел, установите самый тщательный контроль за состоянием системы до первых автоматических отключений и включений котла.

Недопустимо включение котла при наличии в системе замерзшего теплоносителя или наличия опасности его замерзания.

Температура помещения, в котором смонтирована отопительная система, в течение проведения пусконаладочных работ должна быть не менее 15÷20°С.

При правильно смонтированной отопительной системе и электросхеме подключения, в том числе автоматики, система начнет прогреваться.

Если в первоначальный период работы, теплоноситель – «свежая» вода, происходит постепенное снижение мощности котла необходимо:

- снять котел из системы, разобрать и очистить поверхности электродов, внутренние поверхности котла от налипшего слоя загрязнений, обладающих изолирующими (диэлектрическими) свойствами, собрать котел и установить в систему.

Номер страницы: 29

---

<!-- page 30 -->

## Ремонтно-профилактические работы. Промывка системы

Цель проведения работ – обеспечение надежной, эффективной долговременной работы отопительной системы. Работы выполняются квалифицированным персоналом, отопительная система должна быть отключена от эл. сети.

**Ремонтно-профилактические работы производит фирма (организация), имеющая соответствующую лицензию на проведение этих работ. Запись о выполненных работах производится исполнителем этих работ в ведомости Руководства и заверяется подписью ответственного за проведение работ и печатью организации. (Приложение №2)**

Ремонтно-профилактические работы проводятся после отопительного сезона. Периодичность и состав этих работ определяется как видом теплоносителя, который используется в отопительной системе, так и теми недостатками, которые выявлены в ходе эксплуатации, осмотра состояния системы, котла и ремонта.

**Теплоноситель – вода**

Ежегодно, сразу после завершения отопительного сезона, необходимо:

- остудить отопительную систему до комнатной температуры;
- слить из системы 20 л воды, растворить в этом количестве дозу ингибитора-коррозии «Галан-Протектор», величина которой определяется из расчета 1,5 л (или 0,5 в зависимости от концентрации) ингибитора на 100 л воды, тщательно перемешать, при помощи насоса типа «Малыш» залить через сливной кран в систему. Слить из системы еще 20 л воды и без ингибитора залить в систему и т.д. до полного залива воды с ингибитором в систему.

Номер страницы: 30

---

<!-- page 31 -->

## Ремонт котла

Демонтировать котел из отопительной системы, если иначе невозможно извлечь электродную группу (электрод) из корпуса котла, а так же очистить внутренние поверхности корпуса и убедиться в отсутствии каких-либо дефектов.

При ремонте котла необходимо:

• снять электрод (у однофазного котла), электродную группу (у трехфазного котла) для осмотра на предмет отсутствия дефектов – трещин в проходных изоляторах и т.п. и определения степени износа электродов. Если износ составляет более 40%, электрод или электроды подлежат замене. Обычно это происходит 1 раз в 3–5 лет;

31

---

<!-- page 32 -->

• тщательно очистить сопрягаемые поверхности для обеспечения герметичности за счет применения герметизирующих материалов при сборке котла и его дальнейшей эксплуатации;

• очистить до металлического блеска внутренние поверхности корпуса котла и затем внимательно провести осмотр их на предмет отсутствия дефектов, например, точечной коррозии и т.п.;

• собрать котел. При сборке котла строго соблюдать соосность электродов между собой и корпусом, то есть должно быть одинаковое расстояние (зазор) между электродами и корпусом, между электродами. Исключить возможность попадания загрязнений внутрь котла при сборке. Проверить герметичность.

Установите котел строго вертикально в отопительную систему. Заполните отопительную систему теплоносителем. Расширительный бак должен быть заполнен на 1/3 его объема.

После завершения перечисленных выше работ произвести проверку герметичности системы, затяжки болтовых и электрических контактов котла и автоматики, надежность подключения заземления, величину Эл. сопротивления заземления и сделать пробный пуск отопительной системы. Устранить, если это будет иметь место, выявленные недостатки.

Лицо, ответственное за проведение этих работ, делает соответствующую запись в Ведомость учёта проведённых ремонтных работ, заверяет её своей подписью и печатью фирмы (организации) с указанием её адреса и лицензии. (Приложение №2).

**Теплоноситель - н/з жидкость «Аргус-Галан».**

В этом случае ремонтно-профилактические работы по котлу в межотопительном сезоне проводятся один раз в 3 года: это осмотр, проверка затяжки болтовых и электрических соединений, надежности подключения заземления.

32

---

<!-- page 33 -->

Порядок проведения ремонтно-профилактических работ за исключением промывки системы, которая не проводится, аналогичен тому, который проводится при использовании в отопительной системе в качестве теплоносителя воды, описан выше, и с соблюдением мер безопасности.

Промывка системы не проводится так в н/з жидкости «Аргус-Галан» содержатся компоненты, препятствующие коррозии, образованию накипи, пены. Перед ремонтом котел необходимо тщательно промыть водой от н/з жидкости, так же промыть детали котла после разборки.

## Визуальное наблюдение за работой котла

Эту функцию могут выполнять лица не моложе 18 лет, прошедшие инструктаж по наблюдению за работой котла, знающие устройство котла, изучившие настоящее Руководство.

При наблюдении за работой котла необходимо визуально следить по уровню теплоносителя в расширительном баке за его количеством в системе. В норме бачок должен быть заполнен на 1/3 объема, если уровень теплоносителя в расширительном бачке ниже указанного, специалист фирмы (организации) обслуживающий систему, должен в зависимости от того, что использовано в качестве теплоносителя – вода или низкозамерзающая жидкость, выполнить одну из двух процедур:

а). Теплоноситель – вода.

Доливать в расширительный бак до нормального уровня дистиллированную воду или дождевую, снеговую, талую чистую, отфильтрованную, т.е. воду с уд. эл. сопротивлением значительно превышающим 3100 Ом см.

б). Теплоноситель – низкозамерзающая жидкость.

33

---

<!-- page 34 -->

Доливать в расширительный бак до нормального уровня дистиллированную воду или дождевую, снеговую, талую чистую, отфильтрованную, т.е. воду с уд. эл. сопротивлением значительно превышающим 3100 Ом см и низкозамерзающую жидкость в пропорции 3:1. Эти работы должны производиться только при предварительно отключенной от электросети отопительной системы.

в). Случаи немедленного отключения электропитания котла

Котел должен быть немедленно отключен при:

• отсутствии напряжения;

• появления признаков дыма, пара, недопустимого нагрева проводов котла и автоматики;

• утечке теплоносителя из системы;

• наличии замерзшего теплоносителя в системе;

• неисправности в системе заземления;

• появления влаги на корпусе котла, приборов автоматики;

• неполадках в работе циркуляционного насоса.

**В случае возникновения неполадок в работе отопительной системы немедленно вызовите для их устранения специалистов фирмы (организации), осуществляющей обслуживание Вашей отопительной системы и до их приезда действуйте согласно полученным указаниям.**

**В случае угрозы «размораживания» системы слейте теплоноситель (воду) в чистую тару.**

34

---

<!-- page 35 -->

## Ежегодные работы, обеспечивающие электробезопасность и надёжность средств автоматики

Ежегодно, после завершения отопительного сезона необходимо проводить работы, обеспечивающие электробезопасность и надежность средств автоматики независимо от того, что используется в качестве теплоносителя – вода или н/з жидкость (проводятся при отключенной системы от эл. сети):

• проверка надежности контактов систем заземления, блока автоматики;

• проверка величины эл. сопротивления заземления системы отопления. Ее величина не должна превышать 4 Ом;

• осмотр автоматического выключателя – очистка от пыли, проверка и подтяжка клеммных соединений, отсутствия механических заеданий, проверка контактов;

• проверка магнитного пускателя – очистка от пыли, осмотр, чистка и подтяжка клеммных соединений, проверка состояния контактов на механическое заедание, магнитное залипание;

• осмотр пусковых кнопок;

• осмотр установленных средств автоматики («Истопник», «Навигатор», «Галан-GSM») – протирка от пыли, проверка контактов, монтажа, исправности.

**Перечисленные выше работы проводятся специалистами электриками, или слесарями КИП и А, имеющими допуск к эл. установкам до 1000 В, группу эл. безопасности не ниже 3. После завершения этих работ делается пробный пуск котла. После окончания работ специалист, ответственный за эти работы, делает соответствующую запись в Ведомость учёта проведённых работ, заверяет её своей подписью и печатью фирмы (организации) с указанием её адреса и лицензии. (Приложение №2).**

35

---

<!-- page 36 -->

## Пожарная безопасность

При проведении монтажных, пусконаладочных работ, эксплуатации электродного котла необходимо выполнять «Правила пожарной безопасности РФ», в том числе

**Недопустимо:**

• хранение в помещении, где установлен котел, баллонов с сжиженным, сжатым газом, легковоспламеняющихся жидкостей материалов, горючесмазочных материалов. Например: бензина, ацетона, скипидара, битума, мягкой кровли, керосина, смазочных масел и т.п.;

• сушить вещи на котле.

## Транспортирование и хранение электродных котлов

1. Котел не должен иметь повреждений и должен сохранять работоспособность после механических и климатических воздействий при транспортировании.

2. Транспортирование котлов может производится всеми видами транспорта в крытых транспортных средствах, в соответствии с правилами перевозки грузов, действующими на данном виде транспорта. Условия транспортирования в части воздействия механических факторов – по группе С ГОСТ 23216-78.

3. Условия транспортирования в части воздействия климатических факторов – по группе 5 (ОЖ 4) ГОСТ 15150-69.

4. Условия хранения котлов по группе 3 (ЖЗ) ГОСТ 15150-69.

36

---

<!-- page 37 -->

## Возможные неисправности в работе отопительной системы, методы их устранения

| | | |
|---|---|---|
| 1. Котел не включается, срабатывает автомат защиты. | Короткое замыкание в электросистеме из-за неправильного подключения котла, эл. сопротивление воды значительно ниже 3100 Ом см при 15°C. | Вызвать электрика и проверить соответствие собранной электросхемы с приведенной в настоящем РЭ, проверить стартовые токи. В случае необходимости провести корректировку электросопротивления воды. |
| 2. Отопительная система не нагревается (слабо нагревается). | Высокое удельное электрическое сопротивление воды. Задана недостаточно высокая температура теплоносителя. Схемы подключения котла и установки радиаторов не соответствуют приведенным в настоящем РЭ. | Строго соблюдайте рекомендации в настоящем РЭ в отношении теплоносителя. Увеличить значение заданной температуры. Привести схемы подключения и установки в соответствие со схемами в настоящем РЭ. |
| *(объединено с п. 2)* | Наличие воздушных пробок в отопительной системе из-за ее неправильного монтажа. Несоответствие мощности котла мощности, подключенных к нему отопительных приборов (радиаторы, конвекторы и т.п.). | Устранить ошибки в монтаже, теплоноситель заливать под давлением через сливной вентиль. Привести мощности котла и отопительных приборов в соответствие. |
| 3. Котел потребляет номинальную мощность, но прогревается только ближайший к котлу трубопровод (стояк). | Нарушена циркуляция теплоносителя в отопительной системе, наличие воздушных пробок. | Прочистить отопительную систему и тщательно ее промыть, с использованием ингибитора «Галан-Протектор». Обязательно применять фильтр грубой очистки и периодически его чистить, удалить воздушные пробки. |
| 4. Котел со временем постепенно теряет свою мощность, в том числе при работе на «свежей воде». | Наличие на внутренних поверхностях котла и электродах грязи, ржавчины, окалины и т.п. | Зачистить электроды и внутреннюю поверхность корпуса котла до появления металлического блеска. |

37
