# Регулятор температуры «Навигатор». Руководство по эксплуатации

<!-- page 1 -->

![Обложка](images/p01_cover.jpg)

**GALAN ™ ГАЛАН**
WARMWORLD · МИР ТЕПЛА

**РУКОВОДСТВО**
по применению и эксплуатации

**Двухканальный электронный регулятор температуры «НАВИГАТОР»**

Исполнение: ______ *(вписано от руки: «Б»)*

Знак соответствия РСТ, МЕ 69

---

<!-- page 2 -->

# Содержание

Назначение ........................................................ 3
Описание и принцип работы ........................................ 4
Комплектность ..................................................... 6
Указание мер безопасности ......................................... 6
Монтаж, подготовка к работе ....................................... 7
Включение, настройка режимов работы Навигатора ................... 12
Техническое обслуживание ......................................... 12
Правила хранения ................................................. 13
Перечень возможных неисправностей и методы их устранения ........ 14

---

<!-- page 3 -->

# 1. Назначение

1.1. Двухканальный электронный регулятор температуры «Навигатор» (в дальнейшем — терморегулятор) предназначен для поддержания заданного теплового режима работы электрических нагревателей (электрических водонагревателей электродного типа, ТЭНовых котлов, тепловых «пушек», тепловых завес, конвекторов и др.) и управления циркуляционным насосом системы отопления.

1.2. Основное регулирование температуры осуществляется по двум каналам: подающей и обратной трубы. Дополнительно осуществляется регулирование по температуре воздуха в помещении контроллером «Истопник» или сотовой системой контроля отопительного оборудования «Галан GSM».

1.3. Применение терморегулятора позволяет снизить расход электрической энергии и получить наиболее благоприятный температурный режим в отапливаемом помещении.

1.4. Производитель имеет право вносить изменения в конструкцию и электрические схемы терморегулятора не ухудшающие его метрологические и технические характеристики.

---

<!-- page 4 -->

# 2. Описание и принцип работы

Цифровой регулятор температуры «Навигатор» состоит из корпуса (Рис.1), электронного блока (3) с подсоединенными датчиками температуры (красный — подающей трубы и синий обратной трубы); индикаторов работы ступеней нагрева (2); индикатора включения циркуляционного насоса (4); индикатора включения внешнего регулятора комнатной температуры (5); индикаторов канала обратки (синий) и подачи (красный) (6); индикатора температуры (7); ручки управления (8); выключателя (9); переходной колодки (10) подключения циркуляционного насоса и подачи питания блока управления 220 В; реле-контактора 11 (в варианте исполнения Н2 два контактора, в варианте исполнения Н3 — три контактора); контроллера тока 12 (для варианта НКТ); нулевой шины 13.

![Рис. 1. Органы управления и индикации регулятора температуры "Навигатор"](images/p04_control_panel_diagram.jpg)

*Рис. 1. Органы управления и индикации регулятора температуры "Навигатор"*

Регулирование температуры осуществляется по двум каналам от датчика подающей (красный) и датчика обратной трубы (синий). Датчик обратки является основным регулирующим датчиком. Датчик подачи является аварийным для предотвращения закипания и резервным в случае отказа датчика обратки.

---

<!-- page 5 -->

| **Диапазон регулировок:** | **Рекомендуемые значения:** |
|---|---|
| Обратка: 10–80°C. | Обратка: 35–40°C. |
| Подача: 10–85°C. | Подача: 70–75°C. |
| Гистерезис: 1–9°C | Гистерезис: 3–5°C |

Под гистерезисом в данном Руководстве принимаем разницу температуры между отключением и последующим включением котла.

При включении блока на табло 7 появляется индикация текущей температуры обратки, светится синий светодиод 6. Свечение точки в левом верхнем углу индикатора означает подачу сигнала на включение циркуляционного насоса. Для уменьшения пиковой нагрузки на сеть ступени нагрева включаются последовательно. Через 30 секунд после включения насоса подключается первая ступень нагрева, через 10 секунд после включения первой ступени — вторая, затем еще через 10 секунд третья ступень нагрева. По мере прогрева системы отопления для повышения экономичности работы системы ступени обогрева поочередно отключаются. При температуре заданная минус гистерезис отключится третья ступень, заданная минус половина гистерезиса отключится вторая ступень. И при достижении заданной температуры обогрев отключится полностью. Для охлаждения котла циркуляционный насос после отключения нагрева работает еще 30 секунд и отключается. В период охлаждения системы для выравнивания поля температур циркуляционный насос включается на 30 секунд каждые 5 минут. При охлаждении системы ступени также поочередно включаются.

При достижении максимально заданной температуры подачи обогрев полностью отключается пока температура не упадет на 9°C. Термодатчики устанавливаются на металлические части системы отопления на расстоянии 30—50 см от котла.

---

<!-- page 6 -->

Терморегулятор имеет два гнезда для подключения внешних устройств регулирования температуры воздуха в помещении. При подключении этих устройств и достижении заданной температуры воздуха обогрев полностью отключается, загорается сигнальная точка в средней верхней части индикатора.

Серия терморегуляторов КТ предназначена для электродных котлов и имеет в своем составе контроллер тока, который при превышении номинального значения силы тока отключает нагрев на время 3 минуты, после чего цикл нагрева повторяется.При срабатывании контроллера тока цвет свечения светодиода меняется с зеленого на красный.

Максимально допустимая электрическая мощность по выходу «насос» не более 200W. При необходимости использования циркуляционного насоса большей мощности подключение производить через коммутационное оборудование.

# 3. Комплектность

1. Многоканальный электронный регулирующий индикатор температуры «Навигатор» — 1шт.
2. Цифровые интегральные датчики температуры (2шт)
3. Руководство по эксплуатации 1 шт.
4. Упаковка 1 шт.

# 4. Указание мер безопасности

4.1. По способу защиты от поражения электрическим током терморегулятор соответствует классу 0 по ГОСТ 12.2.007.075.

4.2. В терморегуляторе используется опасное для жизни напряжение. При устранении неисправностей, техническом обслуживании, монтажных работ необходимо отключить терморегулятор и подключенные к нему устройства от сети.

---

<!-- page 7 -->

4.3. Терморегулятор предназначен для эксплуатации во взрывобезопасных помещениях.

4.4. Не допускается попадание влаги на выходные контакты клеммных блоков и внутренние электроэлементы терморегулятора. Запрещается использование терморегулятора в агрессивных средах с содержанием в атмосфере кислот, щелочей, масел и т.п.

4.5. Эксплуатация терморегулятора разрешается в помещении при температуре не ниже +5°C и не выше +40°C и относительной влажности не выше 85%.)

4.6. Монтаж и техническое обслуживание терморегулятора должны производиться квалифицированными специалистами, изучившими настоящее руководство по эксплуатации.

4.7. При эксплуатации и техническом обслуживании необходимо соблюдать требования «Правил технической эксплуатации электроустановок и потребителей» и «Правил техники безопасности при эксплуатации электроустановок потребителей».

# 5. Монтаж, подготовка к работе

5.1. Прикрепить блок вертикально к стене в сухом, проветриваемом помещении при помощи саморезов.

Снять ручку управления 8 (рис.1), открутить два винта и снять крышку блока Навигатор, проложить подводящие кабели согласно схем подключения.

5.2. Проложить соединительные провода от датчиков температуры, питания модуля 220 В, управления циркуляционным насосом, управления внешними устройствами. Датчики температуры устанавливаются на металлические участки трубопроводов на расстоянии 30—50 см от котла.

5.3. При монтаже внешних соединений необходимо обеспечить их надежный контакт с клеммами терморегулятора.

Для монтажа кабелей управления используйте медный провод с сечением жилы 0,5—2,5 мм².

---

<!-- page 8 -->

Зачистите конец кабеля.для подсоединения управляющих цепей на 7+0,5 мм. Более длинный конец может стать причиной короткого замыкания, а короткий — причиной ненадежного соединения. Откройте винт клеммы и вставьте зачищенный конец кабеля в клемму.

Затяните клемму с рекомендуемым моментом для цепей управления — 0,5 Н*м.

Слабая затяжка может привести к нарушению соединения и неправильной работе, перетяжка к возникновению короткого замыкания или повреждению клеммной колодки.

**Внимание!**

При использовании многожильного провода скрутите провода в зачищенном конце кабеля или используйте опрессованный кабельный наконечник перед закреплением. Не облуживайте конец провода во избежание плохого контакта.

5.4. Подключение сети питания модуля управления и силовых элементов блока осуществляется по схемам, приведенным на рис. 2—7. Выбор диаметра сечения силовых кабелей и мощностей коммутационных устройств производят в зависимости от мощности котла. Установка автоматов защиты перед входом в блок Навигатор обязательна.

5.5. Внимание! Подача напряжения производится после проверки правильности подключения всех устройств и проверки затяжки всех резьбовых электрических соединений. После подачи напряжения на цифровом индикаторе высветится информация, характеризующая режим, в котором находится терморегулятор.

---

<!-- page 9 -->

![Рис.2. Схема подключения блоков «Навигатор Базовый».](images/p09_wiring_diagram_base.jpg)

*Рис.2. Схема подключения блоков «Навигатор Базовый».*

Надписи на рисунке 2: Сеть 380В; N; A; B; C; Автоматы защиты (в комплект блока не входят); Контактор; Электронный модуль управления; Датчики температуры; на котел согласно Руководства; к циркуляц насосу <200W; питание 220В 2А.

![Рис.3. Схема подключения блоков «Навигатор Базовый КТ».](images/p09_wiring_diagram_base_kt.jpg)

*Рис.3. Схема подключения блоков «Навигатор Базовый КТ».*

Надписи на рисунке 3: Сеть 380В; N; A; B; C; Автоматы защиты (в комплект блока не входят); Контактор; КТС-1; Электронный модуль управления; Датчики температуры; на котел согласно Руководства; к циркуляц насосу <200W; питание 220В 2А.

---

<!-- page 10 -->

![Рис.4. Схема подключения блоков «Навигатор Базовый +»](images/p10_fig4_wiring_base_plus.jpg)

*Рис.4. Схема подключения блоков «Навигатор Базовый +».*

![Рис.5. Схема подключения блоков «Навигатор Базовый КТ +»](images/p10_fig5_wiring_base_kt_plus.jpg)

*Рис.5. Схема подключения блоков «Навигатор Базовый КТ +».*

---

<!-- page 11 -->

![Рис.6. Схема подключения блока «Навигатор Т»](images/p11_fig6_wiring_t.jpg)

*Рис.6. Схема подключения блока «Навигатор Т».*

![Рис.7. Схема подключения блоков «Навигатор ТТ»](images/p11_fig7_wiring_tt.jpg)

*Рис.7. Схема подключения блоков «Навигатор ТТ».*

---

<!-- page 12 -->

## 6. Включение, настройка режимов работы Навигатора

Панель управления содержит клавишный выключатель, индикатор и круглую ручку управления управления. При включении блока на табло появляется индикация текущей температуры обратки, светится синий светодиод канала обратки. Переключение между каналами обратки и подачи осуществляется вращением ручки управления в режиме индикации текущей температуры (постоянно горит синий светодиод обратки или красный светодиод подачи). Вращение по часовой стрелке переключает на канал обратки, против часовой стрелки — на канал подачи.

Однократное нажатие на ручку управления переключает процессор блока в режим задания температуры соответствующего канала. При этом светодиод индикации канала переходит в прерывистый режим. Регулировка осуществляется вращением ручки управления. Вращение ручки управления по часовой стрелке увеличивает заданную температуру канала, против часовой стрелки уменьшает. Если в этом режиме не трогать рукоятку управления свыше 5 секунд, показания индикатора переключаются на показания текущей температуры.

Если нажать на ручку управления и удерживать свыше 5 секунд, оба светодиода одновременно переключаются в прерывистую индикацию, а процессор войдет в режим регулирования гистерезиса.

## 7. Техническое обслуживание

Техническое обслуживание терморегулятора производится не реже одного раза в шесть месяцев.

Необходимо контролировать крепление терморегулятора, состояние электрических соединений, а так же удалять пыль с клеммных колодок.

---

<!-- page 13 -->

## 8. Правила хранения

Терморегуляторы в упаковке предприятия изготовителя должны храниться в хранилищах при температуре от -50°C до +40°C и относительной влажности воздуха до 85%.

В помещении для хранения не должно быть пыли, паров кислот, щелочей, а так же газов, вызывающих коррозию. При хранении терморегулятор освобождается от транспортной тары.

---

<!-- page 14 -->

## 10. Перечень возможных неисправностей и методы их устранения

| Неисправность | Вероятная причина | Метод устранения |
|---|---|---|
| Нет индикации работы блока | 1. Отсутствие напряжения сети питания | 1. Проверить наличие напряжения в сети |
| Нет индикации работы блока | 2. Неправильное подключение к сети | 2. Подключить регулятор согласно схеме в руководстве. |
| Нет индикации работы блока | 3. Сгорел сетевой предохранитель платы | 3. Заменить предохранитель |
| Появление надписи «Er» на индикаторе | 1. Плохой контакт в подсоединениях датчиков | 1. Проверить контакт на колодках |
| Появление надписи «Er» на индикаторе | 2. Перебит провод датчика | 2. Восстановить целостность проводки |
| Появление надписи «Er» на индикаторе | 3. Отказ датчика | 3. Заменить датчик |
| Нет индикации включения ступеней | 1. Неправильно выставлена заданная температура | 1. Установить значение заданной температуры выше фактической |
| Нет индикации включения ступеней | 2. Срабатывание внешнего датчика комнатной температуры | 2. Проконтролировать наличие сигнала «внешнее управление» на индикаторе и внешнем датчике комнатной температуры |

<!-- Примечание: в печатной таблице ячейки первого столбца объединены по строкам; значение повторено в каждой строке. -->
